<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> 90.1-2004-SmallOffice-ASHRAE 169-2006-5A created: 2018-04-11 13:55:36 -0400 RUN PERIOD 1 ** Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300
  2018-07-10
  17:02:55
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 8.9.0-eba93e8e1b, YMD=2018.07.10 17:02</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>90.1-2004-SmallOffice-ASHRAE 169-2006-5A created: 2018-04-11 13:55:36 -0400</b></p>
<p>Environment: <b>RUN PERIOD 1 ** Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300</b></p>
<p>Simulation Timestamp: <b>2018-07-10
  17:02:55</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-07-10
    17:02:55</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">      204.48</td>
    <td align="right">      400.02</td>
    <td align="right">      400.02</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">      204.48</td>
    <td align="right">      400.02</td>
    <td align="right">      400.02</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">      647.57</td>
    <td align="right">     1266.88</td>
    <td align="right">     1266.88</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">      647.57</td>
    <td align="right">     1266.88</td>
    <td align="right">     1266.88</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">      511.16</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">      511.16</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">       12.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       18.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       72.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       25.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       53.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">        3.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">       18.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.01</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">      204.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.01</td>
  </tr>
</table>
<i>Note: Electricity appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">       12.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">       18.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">       72.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">       25.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">       53.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">        3.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">       18.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.01</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      191.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      103.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      105.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      400.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.06</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      191.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      103.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      105.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      400.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.06</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">     204.475</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">     204.475</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">     204.475</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">     204.475</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">       30.01</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">       30.01</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">       30.01</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">      564.33</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">       12.50</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     2698.83</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter">Meter</a>    |   
<p><b>Life-Cycle Cost Report</b></p> |
<a href="#Life-CycleCostReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-07-10
    17:02:55</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 8.9.0-eba93e8e1b, YMD=2018.07.10 17:02</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUN PERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       41.98</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -87.9</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      201.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -6.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      281.51</td>
    <td align="right">       84.45</td>
    <td align="right">       56.30</td>
    <td align="right">       84.45</td>
    <td align="right">       56.30</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">      281.51</td>
    <td align="right">       84.45</td>
    <td align="right">       56.30</td>
    <td align="right">       84.45</td>
    <td align="right">       56.30</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       55.78</td>
    <td align="right">       16.73</td>
    <td align="right">       11.16</td>
    <td align="right">       16.73</td>
    <td align="right">       11.16</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       19.81</td>
    <td align="right">       19.81</td>
    <td align="right">       19.81</td>
    <td align="right">       19.81</td>
    <td align="right">       19.81</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       19.81</td>
    <td align="right">       19.81</td>
    <td align="right">       19.81</td>
    <td align="right">       19.81</td>
    <td align="right">       19.81</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      281.51</td>
    <td align="right">       84.45</td>
    <td align="right">       56.30</td>
    <td align="right">       84.45</td>
    <td align="right">       56.30</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">      281.51</td>
    <td align="right">       84.45</td>
    <td align="right">       56.30</td>
    <td align="right">       84.45</td>
    <td align="right">       56.30</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       55.78</td>
    <td align="right">       16.73</td>
    <td align="right">       11.16</td>
    <td align="right">       16.73</td>
    <td align="right">       11.16</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       19.81</td>
    <td align="right">       19.81</td>
    <td align="right">       19.81</td>
    <td align="right">       19.81</td>
    <td align="right">       19.81</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       19.81</td>
    <td align="right">       19.81</td>
    <td align="right">       19.81</td>
    <td align="right">       19.81</td>
    <td align="right">       19.81</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">      598.76</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">ATTIC ZN</td>
    <td align="right">      567.98</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">      720.19</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN ZN</td>
    <td align="right">      149.66</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      456.46</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7639</td>
    <td align="right">       16.59</td>
    <td align="right">      6.7813</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 ZN</td>
    <td align="right">      113.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      346.02</td>
    <td align="right">        1.00</td>
    <td align="right">       84.45</td>
    <td align="right">        0.00</td>
    <td align="right">       16.73</td>
    <td align="right">       16.73</td>
    <td align="right">     10.7639</td>
    <td align="right">       16.59</td>
    <td align="right">      6.7813</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 ZN</td>
    <td align="right">       67.30</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      205.27</td>
    <td align="right">        1.00</td>
    <td align="right">       56.30</td>
    <td align="right">        0.00</td>
    <td align="right">       11.16</td>
    <td align="right">       11.16</td>
    <td align="right">     10.7639</td>
    <td align="right">       16.59</td>
    <td align="right">      6.7813</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 ZN</td>
    <td align="right">      113.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      346.02</td>
    <td align="right">        1.00</td>
    <td align="right">       84.45</td>
    <td align="right">        0.00</td>
    <td align="right">       16.73</td>
    <td align="right">       16.73</td>
    <td align="right">     10.7639</td>
    <td align="right">       16.59</td>
    <td align="right">      6.7813</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 ZN</td>
    <td align="right">       67.30</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      205.26</td>
    <td align="right">        1.00</td>
    <td align="right">       56.30</td>
    <td align="right">        0.00</td>
    <td align="right">       11.16</td>
    <td align="right">       11.16</td>
    <td align="right">     10.7639</td>
    <td align="right">       16.59</td>
    <td align="right">      6.7813</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      511.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1559.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">      281.51</td>
    <td align="right">        0.00</td>
    <td align="right">       55.78</td>
    <td align="right">       55.78</td>
    <td align="right">     10.7639</td>
    <td align="right">       16.59</td>
    <td align="right">      6.7813</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">      511.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1559.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">      281.51</td>
    <td align="right">        0.00</td>
    <td align="right">       55.78</td>
    <td align="right">       55.78</td>
    <td align="right">     10.7639</td>
    <td align="right">       16.59</td>
    <td align="right">      6.7813</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">      567.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      720.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">      567.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      720.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-07-10
    17:02:55</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">17-JUL-15:09</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">02-JAN-12:20</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">     9528.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     4951.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     3466.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      564.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">      571.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">    19081.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">     9528.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">     4951.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">     3466.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">      564.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">      571.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-07-10
    17:02:55</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Additional Fuel [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">       40.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       59.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      228.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       81.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      170.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       10.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">       57.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      647.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">       79.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      115.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      447.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      159.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      333.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       21.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">      111.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     1266.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">       79.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      115.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      447.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      159.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      333.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       21.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">      111.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     1266.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-07-10
    17:02:55</b></p>
<b>ZoneHVAC:PackagedTerminalHeatPump</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:PackagedTerminalHeatPump-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
  </tr>
  <tr>
    <td align="right">ZONE1PTHP</td>
    <td align="right">    0.320977</td>
    <td align="right">    0.320977</td>
    <td align="right">    0.320977</td>
    <td align="right">    0.076026</td>
    <td align="right">    0.076026</td>
    <td align="right">    0.076026</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">ZONE2PTHP</td>
    <td align="right">    0.354581</td>
    <td align="right">    0.354581</td>
    <td align="right">    0.354581</td>
    <td align="right">    0.057633</td>
    <td align="right">    0.057633</td>
    <td align="right">    0.057633</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">ZONE3PTHP</td>
    <td align="right">    0.316882</td>
    <td align="right">    0.316882</td>
    <td align="right">    0.316882</td>
    <td align="right">    0.034188</td>
    <td align="right">    0.034188</td>
    <td align="right">    0.034188</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">ZONE4PTHP</td>
    <td align="right">    0.332520</td>
    <td align="right">    0.332520</td>
    <td align="right">    0.332520</td>
    <td align="right">    0.057633</td>
    <td align="right">    0.057633</td>
    <td align="right">    0.057633</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">ZONE5PTHP</td>
    <td align="right">    0.355959</td>
    <td align="right">    0.355959</td>
    <td align="right">    0.355959</td>
    <td align="right">    0.034188</td>
    <td align="right">    0.034188</td>
    <td align="right">    0.034188</td>
    <td align="right">       40.00</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">ZONE1PTHPDXCOOLCOIL</td>
    <td align="right">    0.320977</td>
    <td align="right">     6405.66</td>
    <td align="right">    0.772959</td>
  </tr>
  <tr>
    <td align="right">ZONE2PTHPDXCOOLCOIL</td>
    <td align="right">    0.354581</td>
    <td align="right">     6832.55</td>
    <td align="right">    0.787838</td>
  </tr>
  <tr>
    <td align="right">ZONE3PTHPDXCOOLCOIL</td>
    <td align="right">    0.316882</td>
    <td align="right">     5245.52</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">ZONE4PTHPDXCOOLCOIL</td>
    <td align="right">    0.332520</td>
    <td align="right">     6236.55</td>
    <td align="right">    0.798493</td>
  </tr>
  <tr>
    <td align="right">ZONE5PTHPDXCOOLCOIL</td>
    <td align="right">    0.355959</td>
    <td align="right">     6024.04</td>
    <td align="right">    0.800620</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE1PTHPDXHEATCOIL</td>
    <td align="right">    0.320977</td>
    <td align="right">     6405.66</td>
    <td align="right">     6405.66</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">ZONE2PTHPDXHEATCOIL</td>
    <td align="right">    0.354581</td>
    <td align="right">     6832.55</td>
    <td align="right">     6832.55</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">ZONE3PTHPDXHEATCOIL</td>
    <td align="right">    0.316882</td>
    <td align="right">     5245.52</td>
    <td align="right">     5245.52</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">ZONE4PTHPDXHEATCOIL</td>
    <td align="right">    0.332520</td>
    <td align="right">     6236.55</td>
    <td align="right">     6236.55</td>
    <td align="right">     2000.00</td>
  </tr>
  <tr>
    <td align="right">ZONE5PTHPDXHEATCOIL</td>
    <td align="right">    0.355959</td>
    <td align="right">     6024.04</td>
    <td align="right">     6024.04</td>
    <td align="right">     2000.00</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:ConstantVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ZONE1PTHPFAN</td>
    <td align="right">    0.320977</td>
  </tr>
  <tr>
    <td align="right">ZONE1PTHPFAN 3</td>
    <td align="right">    0.354581</td>
  </tr>
  <tr>
    <td align="right">ZONE3PTHPFAN</td>
    <td align="right">    0.316882</td>
  </tr>
  <tr>
    <td align="right">ZONE4PTHPFAN</td>
    <td align="right">    0.332520</td>
  </tr>
  <tr>
    <td align="right">ZONE5PTHPFAN</td>
    <td align="right">    0.355959</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Electric</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Electric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE1PTHPELECHTGBACKUPCOIL</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE2PTHPELECHTGBACKUPCOIL</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE3PTHPELECHTGBACKUPCOIL</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE4PTHPELECHTGBACKUPCOIL</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">ZONE5PTHPELECHTGBACKUPCOIL</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">    0.000004</td>
    <td align="right">    0.000485</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:ConstantSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:ConstantSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">    0.000004</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">40.0GAL ELECTRICITY WATER HEATER - 40KBTU/HR 1.0 THERM EFF</td>
    <td align="right">    0.000004</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-07-10
    17:02:55</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">ATTIC_SOFFIT_EAST | ATTIC_SOFFIT_SOUTH | ATTIC_SOFFIT_WEST |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST</td>
    <td align="right">ATTIC_SOFFIT_EAST | ATTIC_SOFFIT_NORTH | ATTIC_SOFFIT_SOUTH |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">ATTIC_SOFFIT_EAST | ATTIC_SOFFIT_NORTH | ATTIC_SOFFIT_WEST |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST</td>
    <td align="right">ATTIC_SOFFIT_NORTH | ATTIC_SOFFIT_SOUTH | ATTIC_SOFFIT_WEST |</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_DOOR | PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1 | PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2 | PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3 | PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4 | PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5 | PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6 |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_1 | PERIMETER_ZN_2_WALL_EAST_WINDOW_2 | PERIMETER_ZN_2_WALL_EAST_WINDOW_3 | PERIMETER_ZN_2_WALL_EAST_WINDOW_4 |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_1 | PERIMETER_ZN_3_WALL_NORTH_WINDOW_2 | PERIMETER_ZN_3_WALL_NORTH_WINDOW_3 | PERIMETER_ZN_3_WALL_NORTH_WINDOW_4 | PERIMETER_ZN_3_WALL_NORTH_WINDOW_5 | PERIMETER_ZN_3_WALL_NORTH_WINDOW_6 |</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_1 | PERIMETER_ZN_4_WALL_WEST_WINDOW_2 | PERIMETER_ZN_4_WALL_WEST_WINDOW_3 | PERIMETER_ZN_4_WALL_WEST_WINDOW_4 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-07-10
    17:02:55</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-07-10
    17:02:55</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">8.9</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
    <td align="right">10</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">19.27</td>
    <td align="right">19.18</td>
    <td align="right">19.29</td>
    <td align="right">19.59</td>
    <td align="right">19.96</td>
    <td align="right">22.25</td>
    <td align="right">22.94</td>
    <td align="right">23.08</td>
    <td align="right">23.06</td>
    <td align="right">20.85</td>
    <td align="right">20.16</td>
    <td align="right">19.63</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">-1.89</td>
    <td align="right">-3.06</td>
    <td align="right">-0.99</td>
    <td align="right">2.23</td>
    <td align="right">10.68</td>
    <td align="right">17.20</td>
    <td align="right">21.60</td>
    <td align="right">22.94</td>
    <td align="right">20.66</td>
    <td align="right">15.60</td>
    <td align="right">8.83</td>
    <td align="right">2.56</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300</td>
    <td align="right">41.98</td>
    <td align="right">-87.92</td>
    <td align="right">-6.00</td>
    <td align="right">201.00</td>
    <td align="right">98934</td>
    <td align="right">1.1759</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">90.1-2004-SmallOffice-ASHRAE 169-2006-5A created: 2018-04-11 13:55:36 -0400</td>
    <td align="right">0.000</td>
    <td align="right">City</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.20000</td>
    <td align="right">FullInteriorAndExterior</td>
    <td align="right">25</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br></td>
    <td align="right">Adjust Zone Mixing<br><br></td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}</td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.330</td>
    <td align="right">460.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
    <td align="right">69</td>
    <td align="right">21</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ATTIC ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">13.85</td>
    <td align="right">9.23</td>
    <td align="right">3.70</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-0.60</td>
    <td align="right">28.29</td>
    <td align="right">-0.60</td>
    <td align="right">19.06</td>
    <td align="right">3.05</td>
    <td align="right">6.33</td>
    <td align="right">1.64</td>
    <td align="right">720.19</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">567.98</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">13</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">CORE_ZN ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">13.85</td>
    <td align="right">9.23</td>
    <td align="right">1.53</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">5.00</td>
    <td align="right">22.69</td>
    <td align="right">5.00</td>
    <td align="right">13.46</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">456.46</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">149.66</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">PERIMETER_ZN_1 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">13.85</td>
    <td align="right">2.21</td>
    <td align="right">1.53</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">27.69</td>
    <td align="right">0.00</td>
    <td align="right">5.00</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">346.02</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">113.45</td>
    <td align="right">84.45</td>
    <td align="right">63.82</td>
    <td align="right">16.73</td>
    <td align="right">6</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">PERIMETER_ZN_2 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">25.64</td>
    <td align="right">9.23</td>
    <td align="right">1.53</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">22.69</td>
    <td align="right">27.69</td>
    <td align="right">0.00</td>
    <td align="right">18.46</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">205.27</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">67.30</td>
    <td align="right">56.30</td>
    <td align="right">45.15</td>
    <td align="right">11.16</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">PERIMETER_ZN_3 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">13.85</td>
    <td align="right">16.25</td>
    <td align="right">1.53</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">27.69</td>
    <td align="right">13.46</td>
    <td align="right">18.46</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">346.02</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">113.45</td>
    <td align="right">84.45</td>
    <td align="right">67.72</td>
    <td align="right">16.73</td>
    <td align="right">6</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">PERIMETER_ZN_4 ZN</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">2.05</td>
    <td align="right">9.23</td>
    <td align="right">1.53</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">5.00</td>
    <td align="right">0.00</td>
    <td align="right">18.46</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">205.27</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">67.30</td>
    <td align="right">56.30</td>
    <td align="right">45.15</td>
    <td align="right">11.16</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ATTIC ZN</td>
    <td align="right">567.98</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">CORE_ZN ZN</td>
    <td align="right">149.66</td>
    <td align="right">9.0</td>
    <td align="right">16.590</td>
    <td align="right">6.028E-002</td>
    <td align="right">10.764</td>
    <td align="right">6.781</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">17.545</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">PERIMETER_ZN_1 ZN</td>
    <td align="right">113.45</td>
    <td align="right">6.8</td>
    <td align="right">16.590</td>
    <td align="right">6.028E-002</td>
    <td align="right">10.764</td>
    <td align="right">6.781</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">17.545</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">PERIMETER_ZN_2 ZN</td>
    <td align="right">67.30</td>
    <td align="right">4.1</td>
    <td align="right">16.590</td>
    <td align="right">6.028E-002</td>
    <td align="right">10.764</td>
    <td align="right">6.781</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">17.545</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">PERIMETER_ZN_3 ZN</td>
    <td align="right">113.45</td>
    <td align="right">6.8</td>
    <td align="right">16.590</td>
    <td align="right">6.028E-002</td>
    <td align="right">10.764</td>
    <td align="right">6.781</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">17.545</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">PERIMETER_ZN_4 ZN</td>
    <td align="right">67.30</td>
    <td align="right">4.1</td>
    <td align="right">16.590</td>
    <td align="right">6.028E-002</td>
    <td align="right">10.764</td>
    <td align="right">6.781</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">17.545</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CORE_ZN ZN OFFICE WHOLEBUILDING - SM OFFICE PEOPLE</td>
    <td align="right">OFFICESMALL BLDG_OCC_SCH</td>
    <td align="right">CORE_ZN ZN</td>
    <td align="right">149.66</td>
    <td align="right">9.0</td>
    <td align="right">9.0</td>
    <td align="right">6.028E-002</td>
    <td align="right">16.590</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICESMALL ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">9</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">PERIMETER_ZN_1 ZN OFFICE WHOLEBUILDING - SM OFFICE PEOPLE</td>
    <td align="right">OFFICESMALL BLDG_OCC_SCH</td>
    <td align="right">PERIMETER_ZN_1 ZN</td>
    <td align="right">113.45</td>
    <td align="right">6.8</td>
    <td align="right">6.8</td>
    <td align="right">6.028E-002</td>
    <td align="right">16.590</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICESMALL ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">PERIMETER_ZN_2 ZN OFFICE WHOLEBUILDING - SM OFFICE PEOPLE</td>
    <td align="right">OFFICESMALL BLDG_OCC_SCH</td>
    <td align="right">PERIMETER_ZN_2 ZN</td>
    <td align="right">67.30</td>
    <td align="right">4.1</td>
    <td align="right">4.1</td>
    <td align="right">6.028E-002</td>
    <td align="right">16.590</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICESMALL ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">PERIMETER_ZN_3 ZN OFFICE WHOLEBUILDING - SM OFFICE PEOPLE</td>
    <td align="right">OFFICESMALL BLDG_OCC_SCH</td>
    <td align="right">PERIMETER_ZN_3 ZN</td>
    <td align="right">113.45</td>
    <td align="right">6.8</td>
    <td align="right">6.8</td>
    <td align="right">6.028E-002</td>
    <td align="right">16.590</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICESMALL ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">PERIMETER_ZN_4 ZN OFFICE WHOLEBUILDING - SM OFFICE PEOPLE</td>
    <td align="right">OFFICESMALL BLDG_OCC_SCH</td>
    <td align="right">PERIMETER_ZN_4 ZN</td>
    <td align="right">67.30</td>
    <td align="right">4.1</td>
    <td align="right">4.1</td>
    <td align="right">6.028E-002</td>
    <td align="right">16.590</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">OFFICESMALL ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">4</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {W}</td>
    <td align="right">Nominal Maximum Lighting Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CORE_ZN ZN OFFICE WHOLEBUILDING - SM OFFICE LIGHTS</td>
    <td align="right">OFFICESMALL BLDG_LIGHT_SCH</td>
    <td align="right">CORE_ZN ZN</td>
    <td align="right">149.66</td>
    <td align="right">9.0</td>
    <td align="right">1610.899</td>
    <td align="right">10.764</td>
    <td align="right">178.571</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1610.899</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">PERIMETER_ZN_1 ZN OFFICE WHOLEBUILDING - SM OFFICE LIGHTS</td>
    <td align="right">OFFICESMALL BLDG_LIGHT_SCH</td>
    <td align="right">PERIMETER_ZN_1 ZN</td>
    <td align="right">113.45</td>
    <td align="right">6.8</td>
    <td align="right">1221.166</td>
    <td align="right">10.764</td>
    <td align="right">178.571</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1221.166</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">PERIMETER_ZN_2 ZN OFFICE WHOLEBUILDING - SM OFFICE LIGHTS</td>
    <td align="right">OFFICESMALL BLDG_LIGHT_SCH</td>
    <td align="right">PERIMETER_ZN_2 ZN</td>
    <td align="right">67.30</td>
    <td align="right">4.1</td>
    <td align="right">724.411</td>
    <td align="right">10.764</td>
    <td align="right">178.571</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">724.411</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">PERIMETER_ZN_3 ZN OFFICE WHOLEBUILDING - SM OFFICE LIGHTS</td>
    <td align="right">OFFICESMALL BLDG_LIGHT_SCH</td>
    <td align="right">PERIMETER_ZN_3 ZN</td>
    <td align="right">113.45</td>
    <td align="right">6.8</td>
    <td align="right">1221.166</td>
    <td align="right">10.764</td>
    <td align="right">178.571</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1221.166</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">PERIMETER_ZN_4 ZN OFFICE WHOLEBUILDING - SM OFFICE LIGHTS</td>
    <td align="right">OFFICESMALL BLDG_LIGHT_SCH</td>
    <td align="right">PERIMETER_ZN_4 ZN</td>
    <td align="right">67.30</td>
    <td align="right">4.1</td>
    <td align="right">724.411</td>
    <td align="right">10.764</td>
    <td align="right">178.571</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">724.411</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CORE_ZN ZN OFFICE WHOLEBUILDING - SM OFFICE ELEC EQUIP</td>
    <td align="right">OFFICESMALL BLDG_EQUIP_SCH</td>
    <td align="right">CORE_ZN ZN</td>
    <td align="right">149.66</td>
    <td align="right">9.0</td>
    <td align="right">1014.866</td>
    <td align="right">6.781</td>
    <td align="right">112.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1014.866</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">PERIMETER_ZN_1 ZN OFFICE WHOLEBUILDING - SM OFFICE ELEC EQUIP</td>
    <td align="right">OFFICESMALL BLDG_EQUIP_SCH</td>
    <td align="right">PERIMETER_ZN_1 ZN</td>
    <td align="right">113.45</td>
    <td align="right">6.8</td>
    <td align="right">769.334</td>
    <td align="right">6.781</td>
    <td align="right">112.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">769.334</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">PERIMETER_ZN_2 ZN OFFICE WHOLEBUILDING - SM OFFICE ELEC EQUIP</td>
    <td align="right">OFFICESMALL BLDG_EQUIP_SCH</td>
    <td align="right">PERIMETER_ZN_2 ZN</td>
    <td align="right">67.30</td>
    <td align="right">4.1</td>
    <td align="right">456.379</td>
    <td align="right">6.781</td>
    <td align="right">112.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">456.379</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">PERIMETER_ZN_3 ZN OFFICE WHOLEBUILDING - SM OFFICE ELEC EQUIP</td>
    <td align="right">OFFICESMALL BLDG_EQUIP_SCH</td>
    <td align="right">PERIMETER_ZN_3 ZN</td>
    <td align="right">113.45</td>
    <td align="right">6.8</td>
    <td align="right">769.334</td>
    <td align="right">6.781</td>
    <td align="right">112.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">769.334</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">PERIMETER_ZN_4 ZN OFFICE WHOLEBUILDING - SM OFFICE ELEC EQUIP</td>
    <td align="right">OFFICESMALL BLDG_EQUIP_SCH</td>
    <td align="right">PERIMETER_ZN_4 ZN</td>
    <td align="right">67.30</td>
    <td align="right">4.1</td>
    <td align="right">456.379</td>
    <td align="right">6.781</td>
    <td align="right">112.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">456.379</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method</td>
    <td align="right">Value {days}</td>
    <td align="right">Allowable Number Figures in Shadow Overlap {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">External Shading Calculation Method</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AverageOverDaysInFrequency</td>
    <td align="right">30</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">InternalCalculation</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Water Heater Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heater Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Name</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Maximum Capacity {W}</td>
    <td align="right">Standard Rated Recovery Efficiency</td>
    <td align="right">Standard Rated Energy Factor</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">40.0GAL ELECTRICITY WATER HEATER - 40KBTU/HR 1.0 THERM EFF</td>
    <td align="right">0.1514</td>
    <td align="right">11722.8</td>
    <td align="right">0.985</td>
    <td align="right">0.5080</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s/m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s/m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">PERIMETER_ZN_1 INFILTRATION</td>
    <td align="right">OFFICESMALL INFIL_QUARTER_ON_SCH</td>
    <td align="right">PERIMETER_ZN_1 ZN</td>
    <td align="right">113.45</td>
    <td align="right">6.8</td>
    <td align="right">9.059E-002</td>
    <td align="right">7.985E-004</td>
    <td align="right">1.025E-003</td>
    <td align="right">0.942</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">PERIMETER_ZN_2 INFILTRATION</td>
    <td align="right">OFFICESMALL INFIL_QUARTER_ON_SCH</td>
    <td align="right">PERIMETER_ZN_2 ZN</td>
    <td align="right">67.30</td>
    <td align="right">4.1</td>
    <td align="right">5.772E-002</td>
    <td align="right">8.577E-004</td>
    <td align="right">1.025E-003</td>
    <td align="right">1.012</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">PERIMETER_ZN_3 INFILTRATION</td>
    <td align="right">OFFICESMALL INFIL_QUARTER_ON_SCH</td>
    <td align="right">PERIMETER_ZN_3 ZN</td>
    <td align="right">113.45</td>
    <td align="right">6.8</td>
    <td align="right">8.659E-002</td>
    <td align="right">7.632E-004</td>
    <td align="right">1.025E-003</td>
    <td align="right">0.901</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">PERIMETER_ZN_4 INFILTRATION</td>
    <td align="right">OFFICESMALL INFIL_QUARTER_ON_SCH</td>
    <td align="right">PERIMETER_ZN_4 ZN</td>
    <td align="right">67.30</td>
    <td align="right">4.1</td>
    <td align="right">5.772E-002</td>
    <td align="right">8.577E-004</td>
    <td align="right">1.025E-003</td>
    <td align="right">1.012</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ATTIC ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">CORE_ZN ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">PERIMETER_ZN_1 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">PERIMETER_ZN_2 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">PERIMETER_ZN_3 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">PERIMETER_ZN_4 ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone CORE_ZN ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone PERIMETER_ZN_1 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone PERIMETER_ZN_2 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Zone PERIMETER_ZN_3 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Zone PERIMETER_ZN_4 ZN</td>
    <td align="right">1.2000</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone CORE_ZN ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone PERIMETER_ZN_1 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone PERIMETER_ZN_2 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Zone PERIMETER_ZN_3 ZN</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Zone PERIMETER_ZN_4 ZN</td>
    <td align="right">1.2000</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CORE_ZN ZN</td>
    <td align="right">Cooling</td>
    <td align="right">3559.67250</td>
    <td align="right">4271.60700</td>
    <td align="right">0.26748</td>
    <td align="right">0.32098</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">29.46750</td>
    <td align="right">1.49611E-002</td>
    <td align="right">149.65740</td>
    <td align="right">9.02103</td>
    <td align="right">7.60260E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">CORE_ZN ZN</td>
    <td align="right">Heating</td>
    <td align="right">3059.26650</td>
    <td align="right">3671.11980</td>
    <td align="right">0.13507</td>
    <td align="right">0.16208</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">-20.00000</td>
    <td align="right">6.49857E-004</td>
    <td align="right">149.65740</td>
    <td align="right">9.02103</td>
    <td align="right">7.60260E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">PERIMETER_ZN_1 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">3932.24998</td>
    <td align="right">4718.69997</td>
    <td align="right">0.29548</td>
    <td align="right">0.35458</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">33.03750</td>
    <td align="right">1.49611E-002</td>
    <td align="right">113.45000</td>
    <td align="right">6.83853</td>
    <td align="right">5.76326E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">PERIMETER_ZN_1 ZN</td>
    <td align="right">Heating</td>
    <td align="right">6500.87873</td>
    <td align="right">7801.05448</td>
    <td align="right">0.28696</td>
    <td align="right">0.34436</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-20.00000</td>
    <td align="right">6.49857E-004</td>
    <td align="right">113.45000</td>
    <td align="right">6.83853</td>
    <td align="right">5.76326E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">PERIMETER_ZN_2 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">3514.18351</td>
    <td align="right">4217.02021</td>
    <td align="right">0.26407</td>
    <td align="right">0.31688</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:50:00</td>
    <td align="right">27.19250</td>
    <td align="right">1.49611E-002</td>
    <td align="right">67.30000</td>
    <td align="right">4.05670</td>
    <td align="right">3.41884E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">PERIMETER_ZN_2 ZN</td>
    <td align="right">Heating</td>
    <td align="right">3920.75512</td>
    <td align="right">4704.90615</td>
    <td align="right">0.17307</td>
    <td align="right">0.20768</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-20.00000</td>
    <td align="right">6.49857E-004</td>
    <td align="right">67.30000</td>
    <td align="right">4.05670</td>
    <td align="right">3.41884E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">PERIMETER_ZN_3 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">3687.60030</td>
    <td align="right">4425.12036</td>
    <td align="right">0.27710</td>
    <td align="right">0.33252</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">29.99250</td>
    <td align="right">1.49611E-002</td>
    <td align="right">113.45000</td>
    <td align="right">6.83853</td>
    <td align="right">5.76326E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">PERIMETER_ZN_3 ZN</td>
    <td align="right">Heating</td>
    <td align="right">6100.04922</td>
    <td align="right">7320.05906</td>
    <td align="right">0.26927</td>
    <td align="right">0.32313</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-20.00000</td>
    <td align="right">6.49857E-004</td>
    <td align="right">113.45000</td>
    <td align="right">6.83853</td>
    <td align="right">5.76326E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">PERIMETER_ZN_4 ZN</td>
    <td align="right">Cooling</td>
    <td align="right">3947.57086</td>
    <td align="right">4737.08503</td>
    <td align="right">0.29663</td>
    <td align="right">0.35596</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">31.83000</td>
    <td align="right">1.49611E-002</td>
    <td align="right">67.30000</td>
    <td align="right">4.05670</td>
    <td align="right">3.41884E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">PERIMETER_ZN_4 ZN</td>
    <td align="right">Heating</td>
    <td align="right">3955.11138</td>
    <td align="right">4746.13365</td>
    <td align="right">0.17459</td>
    <td align="right">0.20950</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-20.00000</td>
    <td align="right">6.49857E-004</td>
    <td align="right">67.30000</td>
    <td align="right">4.05670</td>
    <td align="right">3.41884E-002</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZONE1PTHP</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.32098</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZONE1PTHP</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.32098</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZONE1PTHP</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.32098</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZONE1PTHP</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">7.60260E-002</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZONE1PTHP</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">7.60260E-002</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZONE1PTHP</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">7.60260E-002</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZONE1PTHP</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE1PTHPDXCOOLCOIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.32098</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE1PTHPDXCOOLCOIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">6405.66193</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE1PTHPDXCOOLCOIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.77296</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE1PTHPDXHEATCOIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.32098</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE1PTHPDXHEATCOIL</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">6405.66193</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE1PTHPDXHEATCOIL</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">6405.66193</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE1PTHPDXHEATCOIL</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE1PTHPFAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.32098</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE1PTHPELECHTGBACKUPCOIL</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZONE2PTHP</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.35458</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZONE2PTHP</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.35458</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZONE2PTHP</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.35458</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZONE2PTHP</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">5.76326E-002</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZONE2PTHP</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">5.76326E-002</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZONE2PTHP</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">5.76326E-002</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZONE2PTHP</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE2PTHPDXCOOLCOIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.35458</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE2PTHPDXCOOLCOIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">6832.54806</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE2PTHPDXCOOLCOIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.78784</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE2PTHPDXHEATCOIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.35458</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE2PTHPDXHEATCOIL</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">6832.54806</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE2PTHPDXHEATCOIL</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">6832.54806</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE2PTHPDXHEATCOIL</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE1PTHPFAN 3</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.35458</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE2PTHPELECHTGBACKUPCOIL</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZONE3PTHP</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.31688</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZONE3PTHP</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.31688</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZONE3PTHP</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.31688</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZONE3PTHP</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">3.41884E-002</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZONE3PTHP</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">3.41884E-002</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZONE3PTHP</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">3.41884E-002</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZONE3PTHP</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE3PTHPDXCOOLCOIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.31688</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE3PTHPDXCOOLCOIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">5245.51539</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE3PTHPDXCOOLCOIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE3PTHPDXHEATCOIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.31688</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE3PTHPDXHEATCOIL</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">5245.51539</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE3PTHPDXHEATCOIL</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">5245.51539</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE3PTHPDXHEATCOIL</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE3PTHPFAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.31688</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE3PTHPELECHTGBACKUPCOIL</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZONE4PTHP</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.33252</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZONE4PTHP</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.33252</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZONE4PTHP</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.33252</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZONE4PTHP</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">5.76326E-002</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZONE4PTHP</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">5.76326E-002</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZONE4PTHP</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">5.76326E-002</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZONE4PTHP</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE4PTHPDXCOOLCOIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.33252</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE4PTHPDXCOOLCOIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">6236.54784</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE4PTHPDXCOOLCOIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79849</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE4PTHPDXHEATCOIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.33252</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE4PTHPDXHEATCOIL</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">6236.54784</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE4PTHPDXHEATCOIL</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">6236.54784</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE4PTHPDXHEATCOIL</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE4PTHPFAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.33252</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE4PTHPELECHTGBACKUPCOIL</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZONE5PTHP</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.35596</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZONE5PTHP</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.35596</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZONE5PTHP</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.35596</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZONE5PTHP</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">3.41884E-002</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZONE5PTHP</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">3.41884E-002</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZONE5PTHP</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">3.41884E-002</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">ZoneHVAC:PackagedTerminalHeatPump</td>
    <td align="right">ZONE5PTHP</td>
    <td align="right">Design Size Maximum Supply Air Temperature from Supplemental Heater [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE5PTHPDXCOOLCOIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.35596</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE5PTHPDXCOOLCOIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">6024.04196</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE5PTHPDXCOOLCOIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80062</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE5PTHPDXHEATCOIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.35596</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE5PTHPDXHEATCOIL</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">6024.04196</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE5PTHPDXHEATCOIL</td>
    <td align="right">Design Size Resistive Defrost Heater Capacity [W]</td>
    <td align="right">6024.04196</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE5PTHPDXHEATCOIL</td>
    <td align="right">User-Specified Resistive Defrost Heater Capacity [W]</td>
    <td align="right">2000.00000</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE5PTHPFAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.35596</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE5PTHPELECHTGBACKUPCOIL</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">PlantLoop</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">4.03777E-006</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">PlantLoop</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">4.84533E-004</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">4.03777E-006</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">6.27470E-009</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">40.0GAL ELECTRICITY WATER HEATER - 40KBTU/HR 1.0 THERM EFF</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">4.03777E-006</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Cooling Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Standard Rating (Net) Cooling Capacity {W}</td>
    <td align="right">Standard Rated Net COP {W/W}</td>
    <td align="right">EER {Btu/W-h}</td>
    <td align="right">SEER {Btu/W-h}</td>
    <td align="right">IEER {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE1PTHPDXCOOLCOIL</td>
    <td align="right">6173.6</td>
    <td align="right">2.61</td>
    <td align="right">8.90</td>
    <td align="right">8.98</td>
    <td align="right">9.09</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE2PTHPDXCOOLCOIL</td>
    <td align="right">6575.6</td>
    <td align="right">2.60</td>
    <td align="right">8.85</td>
    <td align="right">8.93</td>
    <td align="right">9.02</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE3PTHPDXCOOLCOIL</td>
    <td align="right">5013.7</td>
    <td align="right">2.53</td>
    <td align="right">8.64</td>
    <td align="right">8.70</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE4PTHPDXCOOLCOIL</td>
    <td align="right">5995.1</td>
    <td align="right">2.58</td>
    <td align="right">8.82</td>
    <td align="right">8.89</td>
    <td align="right">8.97</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE5PTHPDXCOOLCOIL</td>
    <td align="right">5763.9</td>
    <td align="right">2.54</td>
    <td align="right">8.67</td>
    <td align="right">8.73</td>
    <td align="right">8.74</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Heating Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">High Temperature Heating (net) Rating Capacity {W}</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity {W}</td>
    <td align="right">HSPF {Btu/W-h}</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE1PTHPDXHEATCOIL</td>
    <td align="right">5286.4</td>
    <td align="right">5108.5</td>
    <td align="right">12.36</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE2PTHPDXHEATCOIL</td>
    <td align="right">5648.1</td>
    <td align="right">5458.4</td>
    <td align="right">12.20</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE3PTHPDXHEATCOIL</td>
    <td align="right">4370.8</td>
    <td align="right">4225.1</td>
    <td align="right">11.86</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE4PTHPDXHEATCOIL</td>
    <td align="right">5162.3</td>
    <td align="right">4989.1</td>
    <td align="right">12.27</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE5PTHPDXHEATCOIL</td>
    <td align="right">5013.3</td>
    <td align="right">4846.0</td>
    <td align="right">11.72</td>
    <td align="right">4</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RUN PERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01</td>
    <td align="right">12/31</td>
    <td align="right">Sunday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">RunPeriod Object</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">HTML</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ATTIC ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.5136600208E-002</td>
    <td align="right">4.5838560782E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">CORE_ZN ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.1470915760E-002</td>
    <td align="right">0.1816645211</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.5205481466E-002</td>
    <td align="right">0.2137756996</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">PERIMETER_ZN_1 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.4143630699E-002</td>
    <td align="right">0.2280265287</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.4458740503E-002</td>
    <td align="right">0.1168372175</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">PERIMETER_ZN_2 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.4255870609E-002</td>
    <td align="right">0.2423260241</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.3113483809E-002</td>
    <td align="right">3.9333370714E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">PERIMETER_ZN_3 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.3991225390E-002</td>
    <td align="right">0.2242141796</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0162051995E-002</td>
    <td align="right">4.8059700264E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">PERIMETER_ZN_4 ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.5353442516E-002</td>
    <td align="right">0.2908399345</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.0134419351E-002</td>
    <td align="right">8.4358525041E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-07-10
    17:02:55</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       33.30</td>
    <td align="right">       10.50</td>
    <td align="right">       23.70</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.20</td>
    <td align="right">      230.00</td>
  </tr>
  <tr>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -20.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -20.00</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        4.90</td>
    <td align="right">      270.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-07-10
    17:02:55</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">ATTIC_SOFFIT_EAST</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS FLOOR R-11.49</td>
    <td align="right">        0.30</td>
    <td align="right">       0.494</td>
    <td align="right">       0.546</td>
    <td align="right">       11.44</td>
    <td align="right">       11.44</td>
    <td align="right">       45.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_SOFFIT_NORTH</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS FLOOR R-11.49</td>
    <td align="right">        0.30</td>
    <td align="right">       0.494</td>
    <td align="right">       0.546</td>
    <td align="right">       16.97</td>
    <td align="right">       16.97</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_SOFFIT_SOUTH</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS FLOOR R-11.49</td>
    <td align="right">        0.30</td>
    <td align="right">       0.494</td>
    <td align="right">       0.546</td>
    <td align="right">       16.97</td>
    <td align="right">       16.97</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_SOFFIT_WEST</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS FLOOR R-11.49</td>
    <td align="right">        0.30</td>
    <td align="right">       0.494</td>
    <td align="right">       0.546</td>
    <td align="right">       11.44</td>
    <td align="right">       11.44</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_ROOF_EAST</td>
    <td align="right">TYPICAL IEAD ROOF R-15.87</td>
    <td align="right">        0.23</td>
    <td align="right">       0.358</td>
    <td align="right">       0.376</td>
    <td align="right">      101.87</td>
    <td align="right">      101.87</td>
    <td align="right">       90.00</td>
    <td align="right">       18.45</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_ROOF_NORTH</td>
    <td align="right">TYPICAL IEAD ROOF R-15.87</td>
    <td align="right">        0.23</td>
    <td align="right">       0.358</td>
    <td align="right">       0.376</td>
    <td align="right">      197.51</td>
    <td align="right">      197.51</td>
    <td align="right">        0.00</td>
    <td align="right">       18.45</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_ROOF_SOUTH</td>
    <td align="right">TYPICAL IEAD ROOF R-15.87</td>
    <td align="right">        0.23</td>
    <td align="right">       0.358</td>
    <td align="right">       0.376</td>
    <td align="right">      197.51</td>
    <td align="right">      197.51</td>
    <td align="right">      180.00</td>
    <td align="right">       18.45</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ATTIC_ROOF_WEST</td>
    <td align="right">TYPICAL IEAD ROOF R-15.87</td>
    <td align="right">        0.23</td>
    <td align="right">       0.358</td>
    <td align="right">       0.376</td>
    <td align="right">      101.87</td>
    <td align="right">      101.87</td>
    <td align="right">      270.00</td>
    <td align="right">       18.45</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN_FLOOR</td>
    <td align="right">TYPICAL INSULATED CARPETED 6IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.250</td>
    <td align="right">       3.540</td>
    <td align="right">      149.66</td>
    <td align="right">      149.66</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-8.13</td>
    <td align="right">        0.30</td>
    <td align="right">       0.698</td>
    <td align="right">       0.780</td>
    <td align="right">       84.45</td>
    <td align="right">       63.82</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_FLOOR</td>
    <td align="right">TYPICAL INSULATED CARPETED 6IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.250</td>
    <td align="right">       3.540</td>
    <td align="right">      113.45</td>
    <td align="right">      113.45</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-8.13</td>
    <td align="right">        0.30</td>
    <td align="right">       0.698</td>
    <td align="right">       0.780</td>
    <td align="right">       56.30</td>
    <td align="right">       45.15</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_FLOOR</td>
    <td align="right">TYPICAL INSULATED CARPETED 6IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.250</td>
    <td align="right">       3.540</td>
    <td align="right">       67.30</td>
    <td align="right">       67.30</td>
    <td align="right">       45.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-8.13</td>
    <td align="right">        0.30</td>
    <td align="right">       0.698</td>
    <td align="right">       0.780</td>
    <td align="right">       84.45</td>
    <td align="right">       67.72</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_FLOOR</td>
    <td align="right">TYPICAL INSULATED CARPETED 6IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.250</td>
    <td align="right">       3.540</td>
    <td align="right">      113.45</td>
    <td align="right">      113.45</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-8.13</td>
    <td align="right">        0.30</td>
    <td align="right">       0.698</td>
    <td align="right">       0.780</td>
    <td align="right">       56.30</td>
    <td align="right">       45.15</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_FLOOR</td>
    <td align="right">TYPICAL INSULATED CARPETED 6IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.250</td>
    <td align="right">       3.540</td>
    <td align="right">       67.30</td>
    <td align="right">       67.30</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_1</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_2</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_3</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_4</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_1</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_2</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_3</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_4</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_5</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_6</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_1</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_2</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_3</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_4</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.79</td>
    <td align="right">        2.79</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       55.78</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.73</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       39.04</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_DOOR</td>
    <td align="right">TYPICAL INSULATED METAL DOOR R-1.43</td>
    <td align="right">       3.975</td>
    <td align="right">       9.814</td>
    <td align="right">        3.91</td>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-07-10
    17:02:55</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.26</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_2</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.26</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_3</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.26</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_4</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.26</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_5</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.26</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1_WALL_SOUTH_WINDOW_6</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.26</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_1</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_2</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_3</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2_WALL_EAST_WINDOW_4</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3_WALL_NORTH_WINDOW_6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4_WALL_WEST_WINDOW_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-07-10
    17:02:55</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN ZN OFFICE WHOLEBUILDING - SM OFFICE LIGHTS</td>
    <td align="right">CORE_ZN ZN</td>
    <td align="right">     10.7639</td>
    <td align="right">      149.66</td>
    <td align="right">     1610.90</td>
    <td align="right">General</td>
    <td align="right">OFFICESMALL BLDG_LIGHT_SCH</td>
    <td align="right">       69.93</td>
    <td align="right">      168.00</td>
    <td align="right">       69.93</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       21.15</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 ZN OFFICE WHOLEBUILDING - SM OFFICE LIGHTS</td>
    <td align="right">PERIMETER_ZN_1 ZN</td>
    <td align="right">     10.7639</td>
    <td align="right">      113.45</td>
    <td align="right">     1221.17</td>
    <td align="right">General</td>
    <td align="right">OFFICESMALL BLDG_LIGHT_SCH</td>
    <td align="right">       69.93</td>
    <td align="right">      168.00</td>
    <td align="right">       69.93</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       16.03</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 ZN OFFICE WHOLEBUILDING - SM OFFICE LIGHTS</td>
    <td align="right">PERIMETER_ZN_2 ZN</td>
    <td align="right">     10.7639</td>
    <td align="right">       67.30</td>
    <td align="right">      724.41</td>
    <td align="right">General</td>
    <td align="right">OFFICESMALL BLDG_LIGHT_SCH</td>
    <td align="right">       69.93</td>
    <td align="right">      168.00</td>
    <td align="right">       69.93</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        9.51</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 ZN OFFICE WHOLEBUILDING - SM OFFICE LIGHTS</td>
    <td align="right">PERIMETER_ZN_3 ZN</td>
    <td align="right">     10.7639</td>
    <td align="right">      113.45</td>
    <td align="right">     1221.17</td>
    <td align="right">General</td>
    <td align="right">OFFICESMALL BLDG_LIGHT_SCH</td>
    <td align="right">       69.93</td>
    <td align="right">      168.00</td>
    <td align="right">       69.93</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       16.03</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 ZN OFFICE WHOLEBUILDING - SM OFFICE LIGHTS</td>
    <td align="right">PERIMETER_ZN_4 ZN</td>
    <td align="right">     10.7639</td>
    <td align="right">       67.30</td>
    <td align="right">      724.41</td>
    <td align="right">General</td>
    <td align="right">OFFICESMALL BLDG_LIGHT_SCH</td>
    <td align="right">       69.93</td>
    <td align="right">      168.00</td>
    <td align="right">       69.93</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        9.51</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">     10.7639</td>
    <td align="right">      511.16</td>
    <td align="right">     5502.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       72.23</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">NONDIMMING EXTERIOR LIGHTS DEF</td>
    <td align="right">     1634.00</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">       83.69</td>
    <td align="right">       83.69</td>
    <td align="right">       25.67</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">     1634.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-07-10
    17:02:55</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">ZONE1PTHPDXCOOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6405.66</td>
    <td align="right">     4951.31</td>
    <td align="right">     1454.35</td>
    <td align="right">        0.77</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE2PTHPDXCOOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6832.55</td>
    <td align="right">     5382.94</td>
    <td align="right">     1449.61</td>
    <td align="right">        0.79</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE3PTHPDXCOOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5245.52</td>
    <td align="right">     4199.85</td>
    <td align="right">     1045.67</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE4PTHPDXCOOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6236.55</td>
    <td align="right">     4979.84</td>
    <td align="right">     1256.71</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE5PTHPDXCOOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6024.04</td>
    <td align="right">     4822.97</td>
    <td align="right">     1201.07</td>
    <td align="right">        0.80</td>
    <td align="right">        3.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">ZONE1PTHPDXCOOLCOIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">      6173.6</td>
    <td align="right">2.61</td>
    <td align="right">8.90</td>
    <td align="right">8.98</td>
    <td align="right">9.09</td>
  </tr>
  <tr>
    <td align="right">ZONE2PTHPDXCOOLCOIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">      6575.6</td>
    <td align="right">2.60</td>
    <td align="right">8.85</td>
    <td align="right">8.93</td>
    <td align="right">9.02</td>
  </tr>
  <tr>
    <td align="right">ZONE3PTHPDXCOOLCOIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">      5013.7</td>
    <td align="right">2.53</td>
    <td align="right">8.64</td>
    <td align="right">8.70</td>
    <td align="right">8.70</td>
  </tr>
  <tr>
    <td align="right">ZONE4PTHPDXCOOLCOIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">      5995.1</td>
    <td align="right">2.58</td>
    <td align="right">8.82</td>
    <td align="right">8.89</td>
    <td align="right">8.97</td>
  </tr>
  <tr>
    <td align="right">ZONE5PTHPDXCOOLCOIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">      5763.9</td>
    <td align="right">2.54</td>
    <td align="right">8.67</td>
    <td align="right">8.73</td>
    <td align="right">8.74</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power.</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE1PTHPDXCOOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE2PTHPDXCOOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE3PTHPDXCOOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE4PTHPDXCOOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE5PTHPDXCOOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">ZONE1PTHPDXHEATCOIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      5286.4</td>
    <td align="right">      5108.5</td>
    <td align="right">12.36</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">ZONE2PTHPDXHEATCOIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      5648.1</td>
    <td align="right">      5458.4</td>
    <td align="right">12.20</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">ZONE3PTHPDXHEATCOIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      4370.8</td>
    <td align="right">      4225.1</td>
    <td align="right">11.86</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">ZONE4PTHPDXHEATCOIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      5162.3</td>
    <td align="right">      4989.1</td>
    <td align="right">12.27</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">ZONE5PTHPDXHEATCOIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      5013.3</td>
    <td align="right">      4846.0</td>
    <td align="right">11.72</td>
    <td align="right">4</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power.</i>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">ZONE1PTHPDXHEATCOIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6405.66</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">ZONE1PTHPELECHTGBACKUPCOIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE2PTHPDXHEATCOIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6832.55</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">ZONE2PTHPELECHTGBACKUPCOIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE3PTHPDXHEATCOIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5245.52</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">ZONE3PTHPELECHTGBACKUPCOIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE4PTHPDXHEATCOIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6236.55</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">ZONE4PTHPELECHTGBACKUPCOIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE5PTHPDXHEATCOIL</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6024.04</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">ZONE5PTHPELECHTGBACKUPCOIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
  </tr>
  <tr>
    <td align="right">ZONE1PTHPFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      250.00</td>
    <td align="right">        0.32</td>
    <td align="right">      114.63</td>
    <td align="right">      357.14</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE1PTHPFAN 3</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      250.00</td>
    <td align="right">        0.35</td>
    <td align="right">      126.64</td>
    <td align="right">      357.14</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE3PTHPFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      250.00</td>
    <td align="right">        0.32</td>
    <td align="right">      113.17</td>
    <td align="right">      357.14</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE4PTHPFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      250.00</td>
    <td align="right">        0.33</td>
    <td align="right">      118.76</td>
    <td align="right">      357.14</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE5PTHPFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.70</td>
    <td align="right">      250.00</td>
    <td align="right">        0.36</td>
    <td align="right">      127.13</td>
    <td align="right">      357.14</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right"> test 1/2 00:00:00</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">SERVICE WATER LOOP PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000004</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.82</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">40.0GAL ELECTRICITY WATER HEATER - 40KBTU/HR 1.0 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.15</td>
    <td align="right">    11722.84</td>
    <td align="right">        1.00</td>
    <td align="right">        0.99</td>
    <td align="right">        0.51</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-07-10
    17:02:55</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN ZN</td>
    <td align="right">     3559.67</td>
    <td align="right">     4271.61</td>
    <td align="right">       28.54</td>
    <td align="right">       0.267</td>
    <td align="right">       0.321</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.00906</td>
    <td align="right">       29.47</td>
    <td align="right">     0.01496</td>
    <td align="right">       0.076</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 ZN</td>
    <td align="right">     3932.25</td>
    <td align="right">     4718.70</td>
    <td align="right">       41.59</td>
    <td align="right">       0.295</td>
    <td align="right">       0.355</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.00901</td>
    <td align="right">       33.04</td>
    <td align="right">     0.01496</td>
    <td align="right">       0.058</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 ZN</td>
    <td align="right">     3514.18</td>
    <td align="right">     4217.02</td>
    <td align="right">       62.66</td>
    <td align="right">       0.264</td>
    <td align="right">       0.317</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:50:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.00885</td>
    <td align="right">       27.19</td>
    <td align="right">     0.01496</td>
    <td align="right">       0.034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 ZN</td>
    <td align="right">     3687.60</td>
    <td align="right">     4425.12</td>
    <td align="right">       39.01</td>
    <td align="right">       0.277</td>
    <td align="right">       0.333</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.00903</td>
    <td align="right">       29.99</td>
    <td align="right">     0.01496</td>
    <td align="right">       0.058</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 ZN</td>
    <td align="right">     3947.57</td>
    <td align="right">     4737.09</td>
    <td align="right">       70.39</td>
    <td align="right">       0.297</td>
    <td align="right">       0.356</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.00881</td>
    <td align="right">       31.83</td>
    <td align="right">     0.01496</td>
    <td align="right">       0.034</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN ZN</td>
    <td align="right">     3059.27</td>
    <td align="right">     3671.12</td>
    <td align="right">       24.53</td>
    <td align="right">       0.135</td>
    <td align="right">       0.162</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00800</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00065</td>
    <td align="right">       0.076</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 ZN</td>
    <td align="right">     6500.88</td>
    <td align="right">     7801.05</td>
    <td align="right">       68.76</td>
    <td align="right">       0.287</td>
    <td align="right">       0.344</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00735</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00065</td>
    <td align="right">       0.058</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 ZN</td>
    <td align="right">     3920.76</td>
    <td align="right">     4704.91</td>
    <td align="right">       69.91</td>
    <td align="right">       0.173</td>
    <td align="right">       0.208</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00732</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00065</td>
    <td align="right">       0.034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 ZN</td>
    <td align="right">     6100.05</td>
    <td align="right">     7320.06</td>
    <td align="right">       64.52</td>
    <td align="right">       0.269</td>
    <td align="right">       0.323</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00734</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00065</td>
    <td align="right">       0.058</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 ZN</td>
    <td align="right">     3955.11</td>
    <td align="right">     4746.13</td>
    <td align="right">       70.52</td>
    <td align="right">       0.175</td>
    <td align="right">       0.210</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00732</td>
    <td align="right">      -20.00</td>
    <td align="right">     0.00065</td>
    <td align="right">       0.034</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE1PTHPDXCOOLCOIL</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZONE1PTHP</td>
    <td align="right">    6405.662</td>
    <td align="right">    4951.313</td>
    <td align="right">    0.320977</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">     6370.41</td>
    <td align="right">     4717.85</td>
    <td align="right">    0.320977</td>
    <td align="right">       25.21</td>
    <td align="right">       18.15</td>
    <td align="right">  0.01046033</td>
    <td align="right">       12.80</td>
    <td align="right">       11.88</td>
    <td align="right">  0.00850000</td>
    <td align="right">       29.47</td>
    <td align="right">  0.01496114</td>
    <td align="right">       22.67</td>
    <td align="right">     23.6858</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00906340</td>
    <td align="right">     47.9201</td>
    <td align="right">     4271.61</td>
    <td align="right">        0.00</td>
    <td align="right">     6421.79</td>
    <td align="right">     4920.49</td>
  </tr>
  <tr>
    <td align="right">ZONE1PTHPDXHEATCOIL</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZONE1PTHP</td>
    <td align="right">    6405.662</td>
    <td align="right">    6405.662</td>
    <td align="right">    0.320977</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">     6405.66</td>
    <td align="right">     6405.66</td>
    <td align="right">    0.320977</td>
    <td align="right">        1.83</td>
    <td align="right">        1.83</td>
    <td align="right">  0.00455227</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.00064986</td>
    <td align="right">      -20.00</td>
    <td align="right">     23.6858</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.1625</td>
    <td align="right">     3671.12</td>
    <td align="right">        0.00</td>
    <td align="right">     5038.19</td>
    <td align="right">     5038.19</td>
  </tr>
  <tr>
    <td align="right">ZONE1PTHPELECHTGBACKUPCOIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZONE1PTHP</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    0.162078</td>
    <td align="right">        1.83</td>
    <td align="right">        1.83</td>
    <td align="right">  0.00455227</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.00064986</td>
    <td align="right">      -20.00</td>
    <td align="right">     46.9070</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.1625</td>
    <td align="right">     3671.12</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE2PTHPDXCOOLCOIL</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZONE2PTHP</td>
    <td align="right">    6832.548</td>
    <td align="right">    5382.941</td>
    <td align="right">    0.354581</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">     6982.19</td>
    <td align="right">     5539.80</td>
    <td align="right">    0.354581</td>
    <td align="right">       25.38</td>
    <td align="right">       17.82</td>
    <td align="right">  0.00997423</td>
    <td align="right">       12.80</td>
    <td align="right">       11.88</td>
    <td align="right">  0.00850000</td>
    <td align="right">       33.04</td>
    <td align="right">  0.01496113</td>
    <td align="right">       23.63</td>
    <td align="right">     16.2537</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00900636</td>
    <td align="right">     47.6236</td>
    <td align="right">     4718.70</td>
    <td align="right">        0.00</td>
    <td align="right">     6849.75</td>
    <td align="right">     5347.69</td>
  </tr>
  <tr>
    <td align="right">ZONE2PTHPDXHEATCOIL</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZONE2PTHP</td>
    <td align="right">    6832.548</td>
    <td align="right">    6832.548</td>
    <td align="right">    0.354581</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     6832.55</td>
    <td align="right">     6832.55</td>
    <td align="right">    0.354581</td>
    <td align="right">       14.23</td>
    <td align="right">       10.15</td>
    <td align="right">  0.00623058</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.00064986</td>
    <td align="right">      -20.00</td>
    <td align="right">     16.2537</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00735233</td>
    <td align="right">     46.1576</td>
    <td align="right">     7801.05</td>
    <td align="right">        0.00</td>
    <td align="right">     5373.94</td>
    <td align="right">     5373.94</td>
  </tr>
  <tr>
    <td align="right">ZONE2PTHPELECHTGBACKUPCOIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZONE2PTHP</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    0.344357</td>
    <td align="right">       14.23</td>
    <td align="right">       10.15</td>
    <td align="right">  0.00623058</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.00064986</td>
    <td align="right">      -20.00</td>
    <td align="right">     16.7363</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00735233</td>
    <td align="right">     46.1576</td>
    <td align="right">     7801.05</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE3PTHPDXCOOLCOIL</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZONE3PTHP</td>
    <td align="right">    5245.515</td>
    <td align="right">    4199.849</td>
    <td align="right">    0.316882</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:50:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 08:50:00</td>
    <td align="right">     5293.28</td>
    <td align="right">     4437.43</td>
    <td align="right">    0.316882</td>
    <td align="right">       24.24</td>
    <td align="right">       17.06</td>
    <td align="right">  0.00950554</td>
    <td align="right">       12.80</td>
    <td align="right">       11.88</td>
    <td align="right">  0.00850000</td>
    <td align="right">       27.19</td>
    <td align="right">  0.01496113</td>
    <td align="right">       22.04</td>
    <td align="right">     10.7890</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00884575</td>
    <td align="right">     46.7860</td>
    <td align="right">     4217.02</td>
    <td align="right">        0.00</td>
    <td align="right">     5258.72</td>
    <td align="right">     4170.45</td>
  </tr>
  <tr>
    <td align="right">ZONE3PTHPDXHEATCOIL</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZONE3PTHP</td>
    <td align="right">    5245.515</td>
    <td align="right">    5245.515</td>
    <td align="right">    0.316882</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     5245.52</td>
    <td align="right">     5245.52</td>
    <td align="right">    0.316882</td>
    <td align="right">       14.34</td>
    <td align="right">       10.19</td>
    <td align="right">  0.00622123</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.00064986</td>
    <td align="right">      -20.00</td>
    <td align="right">     10.7890</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00731910</td>
    <td align="right">     45.9518</td>
    <td align="right">     4704.91</td>
    <td align="right">        0.00</td>
    <td align="right">     4125.71</td>
    <td align="right">     4125.71</td>
  </tr>
  <tr>
    <td align="right">ZONE3PTHPELECHTGBACKUPCOIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZONE3PTHP</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    0.207684</td>
    <td align="right">       14.34</td>
    <td align="right">       10.19</td>
    <td align="right">  0.00622123</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.00064986</td>
    <td align="right">      -20.00</td>
    <td align="right">     16.4618</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00731910</td>
    <td align="right">     45.9518</td>
    <td align="right">     4704.91</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE4PTHPDXCOOLCOIL</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZONE4PTHP</td>
    <td align="right">    6236.548</td>
    <td align="right">    4979.841</td>
    <td align="right">    0.332520</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">     6277.21</td>
    <td align="right">     4887.61</td>
    <td align="right">    0.332520</td>
    <td align="right">       24.95</td>
    <td align="right">       17.75</td>
    <td align="right">  0.01006141</td>
    <td align="right">       12.80</td>
    <td align="right">       11.88</td>
    <td align="right">  0.00850000</td>
    <td align="right">       29.99</td>
    <td align="right">  0.01496113</td>
    <td align="right">       22.81</td>
    <td align="right">     17.3321</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00903414</td>
    <td align="right">     47.7683</td>
    <td align="right">     4425.12</td>
    <td align="right">        0.00</td>
    <td align="right">     6252.25</td>
    <td align="right">     4945.27</td>
  </tr>
  <tr>
    <td align="right">ZONE4PTHPDXHEATCOIL</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZONE4PTHP</td>
    <td align="right">    6236.548</td>
    <td align="right">    6236.548</td>
    <td align="right">    0.332520</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     6236.55</td>
    <td align="right">     6236.55</td>
    <td align="right">    0.332520</td>
    <td align="right">       13.78</td>
    <td align="right">        9.86</td>
    <td align="right">  0.00614787</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.00064986</td>
    <td align="right">      -20.00</td>
    <td align="right">     17.3321</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00734136</td>
    <td align="right">     46.0892</td>
    <td align="right">     7320.06</td>
    <td align="right">        0.00</td>
    <td align="right">     4905.17</td>
    <td align="right">     4905.17</td>
  </tr>
  <tr>
    <td align="right">ZONE4PTHPELECHTGBACKUPCOIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZONE4PTHP</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    0.323126</td>
    <td align="right">       13.78</td>
    <td align="right">        9.86</td>
    <td align="right">  0.00614787</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.00064986</td>
    <td align="right">      -20.00</td>
    <td align="right">     17.8359</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00734136</td>
    <td align="right">     46.0892</td>
    <td align="right">     7320.06</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE5PTHPDXCOOLCOIL</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZONE5PTHP</td>
    <td align="right">    6024.042</td>
    <td align="right">    4822.968</td>
    <td align="right">    0.355959</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">     6216.52</td>
    <td align="right">     5327.03</td>
    <td align="right">    0.355959</td>
    <td align="right">       24.65</td>
    <td align="right">       17.11</td>
    <td align="right">  0.00939748</td>
    <td align="right">       12.80</td>
    <td align="right">       11.88</td>
    <td align="right">  0.00850000</td>
    <td align="right">       31.83</td>
    <td align="right">  0.01496113</td>
    <td align="right">       23.31</td>
    <td align="right">      9.6046</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00880633</td>
    <td align="right">     46.5803</td>
    <td align="right">     4737.09</td>
    <td align="right">        0.00</td>
    <td align="right">     6039.21</td>
    <td align="right">     4789.94</td>
  </tr>
  <tr>
    <td align="right">ZONE5PTHPDXHEATCOIL</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZONE5PTHP</td>
    <td align="right">    6024.042</td>
    <td align="right">    6024.042</td>
    <td align="right">    0.355959</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     6024.04</td>
    <td align="right">     6024.04</td>
    <td align="right">    0.355959</td>
    <td align="right">       14.40</td>
    <td align="right">       10.23</td>
    <td align="right">  0.00623526</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.00064986</td>
    <td align="right">      -20.00</td>
    <td align="right">      9.6046</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00732447</td>
    <td align="right">     45.9852</td>
    <td align="right">     4746.13</td>
    <td align="right">        0.00</td>
    <td align="right">     4738.03</td>
    <td align="right">     4738.03</td>
  </tr>
  <tr>
    <td align="right">ZONE5PTHPELECHTGBACKUPCOIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZONE5PTHP</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    0.209504</td>
    <td align="right">       14.40</td>
    <td align="right">       10.23</td>
    <td align="right">  0.00623526</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.00064986</td>
    <td align="right">      -20.00</td>
    <td align="right">     16.3188</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00732447</td>
    <td align="right">     45.9852</td>
    <td align="right">     4746.13</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-07-10
    17:02:55</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">ZONE1PTHPDXCOOLCOIL</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZONE1PTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    6405.662</td>
    <td align="right">    4951.313</td>
    <td align="right">    0.320977</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1024.2852</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">ZONE1PTHPFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.320977</td>
    <td align="right">  0.37743139</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:50:00</td>
    <td align="right">     6370.41</td>
    <td align="right">     4717.85</td>
    <td align="right">      1.0055</td>
    <td align="right">  0.37743139</td>
    <td align="right">    0.320977</td>
    <td align="right">       25.21</td>
    <td align="right">       18.15</td>
    <td align="right">  0.01046033</td>
    <td align="right">     51983.0</td>
    <td align="right">       12.80</td>
    <td align="right">       11.88</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34322.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     6370.41</td>
    <td align="right">       29.47</td>
    <td align="right">  0.01496114</td>
    <td align="right">       22.67</td>
    <td align="right">  0.07602596</td>
    <td align="right">     23.6858</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00906340</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00906340</td>
    <td align="right">     47.9201</td>
    <td align="right">     4271.61</td>
    <td align="right">        0.00</td>
    <td align="right">     6421.79</td>
    <td align="right">     4920.49</td>
    <td align="right">  0.36248831</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       13.39</td>
    <td align="right">       13.37</td>
    <td align="right">  0.00955506</td>
    <td align="right">     37591.8</td>
  </tr>
  <tr>
    <td align="right">ZONE1PTHPDXHEATCOIL</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZONE1PTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    6405.662</td>
    <td align="right">    6405.662</td>
    <td align="right">    0.320977</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">ZONE1PTHPFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.320977</td>
    <td align="right">  0.37743139</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">     6405.66</td>
    <td align="right">     6405.66</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.37743139</td>
    <td align="right">    0.320977</td>
    <td align="right">        1.83</td>
    <td align="right">        1.83</td>
    <td align="right">  0.00455227</td>
    <td align="right">     13235.8</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     6405.66</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.00064986</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.07602596</td>
    <td align="right">     23.6858</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.1625</td>
    <td align="right">     3671.12</td>
    <td align="right">        0.00</td>
    <td align="right">     5038.19</td>
    <td align="right">     5038.19</td>
    <td align="right">  0.37076206</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       34.42</td>
    <td align="right">       20.01</td>
    <td align="right">  0.00874580</td>
    <td align="right">     57016.8</td>
  </tr>
  <tr>
    <td align="right">ZONE1PTHPELECHTGBACKUPCOIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZONE1PTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">ZONE1PTHPFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.320977</td>
    <td align="right">  0.37743139</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.19058523</td>
    <td align="right">    0.162078</td>
    <td align="right">        1.83</td>
    <td align="right">        1.83</td>
    <td align="right">  0.00455227</td>
    <td align="right">     13235.8</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.00064986</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.07602596</td>
    <td align="right">     46.9070</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.1625</td>
    <td align="right">     3671.12</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE2PTHPDXCOOLCOIL</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZONE2PTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    6832.548</td>
    <td align="right">    5382.941</td>
    <td align="right">    0.354581</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1023.3816</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">ZONE1PTHPFAN 3</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.354581</td>
    <td align="right">  0.41694602</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">     6982.19</td>
    <td align="right">     5539.80</td>
    <td align="right">      0.9786</td>
    <td align="right">  0.41694602</td>
    <td align="right">    0.354581</td>
    <td align="right">       25.38</td>
    <td align="right">       17.82</td>
    <td align="right">  0.00997423</td>
    <td align="right">     50913.8</td>
    <td align="right">       12.80</td>
    <td align="right">       11.88</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34322.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     6982.19</td>
    <td align="right">       33.04</td>
    <td align="right">  0.01496113</td>
    <td align="right">       23.63</td>
    <td align="right">  0.05763260</td>
    <td align="right">     16.2537</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00900636</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00900636</td>
    <td align="right">     47.6236</td>
    <td align="right">     4718.70</td>
    <td align="right">        0.00</td>
    <td align="right">     6849.75</td>
    <td align="right">     5347.69</td>
    <td align="right">  0.40043850</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       13.61</td>
    <td align="right">       13.60</td>
    <td align="right">  0.00970820</td>
    <td align="right">     38202.1</td>
  </tr>
  <tr>
    <td align="right">ZONE2PTHPDXHEATCOIL</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZONE2PTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    6832.548</td>
    <td align="right">    6832.548</td>
    <td align="right">    0.354581</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">ZONE1PTHPFAN 3</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.354581</td>
    <td align="right">  0.41694602</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     6832.55</td>
    <td align="right">     6832.55</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.41694602</td>
    <td align="right">    0.354581</td>
    <td align="right">       14.23</td>
    <td align="right">       10.15</td>
    <td align="right">  0.00623058</td>
    <td align="right">     30043.1</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     6832.55</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.00064986</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.05763260</td>
    <td align="right">     16.2537</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00735233</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00735233</td>
    <td align="right">     46.1576</td>
    <td align="right">     7801.05</td>
    <td align="right">        0.00</td>
    <td align="right">     5373.94</td>
    <td align="right">     5373.94</td>
    <td align="right">  0.40957845</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       33.96</td>
    <td align="right">       19.87</td>
    <td align="right">  0.00874580</td>
    <td align="right">     56548.8</td>
  </tr>
  <tr>
    <td align="right">ZONE2PTHPELECHTGBACKUPCOIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZONE2PTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">ZONE1PTHPFAN 3</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.354581</td>
    <td align="right">  0.41694602</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.40492370</td>
    <td align="right">    0.344357</td>
    <td align="right">       14.23</td>
    <td align="right">       10.15</td>
    <td align="right">  0.00623058</td>
    <td align="right">     30043.1</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.00064986</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.05763260</td>
    <td align="right">     16.7363</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00735233</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00735233</td>
    <td align="right">     46.1576</td>
    <td align="right">     7801.05</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE3PTHPDXCOOLCOIL</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZONE3PTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    5245.515</td>
    <td align="right">    4199.849</td>
    <td align="right">    0.316882</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00893</td>
    <td align="right">     1.00000</td>
    <td align="right">   1022.5103</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">ZONE3PTHPFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.316882</td>
    <td align="right">  0.37261620</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:50:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 08:50:00</td>
    <td align="right">     5293.28</td>
    <td align="right">     4437.43</td>
    <td align="right">      0.9910</td>
    <td align="right">  0.37261620</td>
    <td align="right">    0.316882</td>
    <td align="right">       24.24</td>
    <td align="right">       17.06</td>
    <td align="right">  0.00950554</td>
    <td align="right">     48563.5</td>
    <td align="right">       12.80</td>
    <td align="right">       11.88</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34322.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     5293.28</td>
    <td align="right">       27.19</td>
    <td align="right">  0.01496113</td>
    <td align="right">       22.04</td>
    <td align="right">  0.03418840</td>
    <td align="right">     10.7890</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00884575</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00884575</td>
    <td align="right">     46.7860</td>
    <td align="right">     4217.02</td>
    <td align="right">        0.00</td>
    <td align="right">     5258.72</td>
    <td align="right">     4170.45</td>
    <td align="right">  0.35786377</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       15.28</td>
    <td align="right">       14.50</td>
    <td align="right">  0.00998659</td>
    <td align="right">     40612.9</td>
  </tr>
  <tr>
    <td align="right">ZONE3PTHPDXHEATCOIL</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZONE3PTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    5245.515</td>
    <td align="right">    5245.515</td>
    <td align="right">    0.316882</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">ZONE3PTHPFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.316882</td>
    <td align="right">  0.37261620</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     5245.52</td>
    <td align="right">     5245.52</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.37261620</td>
    <td align="right">    0.316882</td>
    <td align="right">       14.34</td>
    <td align="right">       10.19</td>
    <td align="right">  0.00622123</td>
    <td align="right">     30134.0</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     5245.52</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.00064986</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.03418840</td>
    <td align="right">     10.7890</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00731910</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00731910</td>
    <td align="right">     45.9518</td>
    <td align="right">     4704.91</td>
    <td align="right">        0.00</td>
    <td align="right">     4125.71</td>
    <td align="right">     4125.71</td>
    <td align="right">  0.36603196</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       32.15</td>
    <td align="right">       19.30</td>
    <td align="right">  0.00874580</td>
    <td align="right">     54699.5</td>
  </tr>
  <tr>
    <td align="right">ZONE3PTHPELECHTGBACKUPCOIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZONE3PTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">ZONE3PTHPFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.316882</td>
    <td align="right">  0.37261620</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.24421227</td>
    <td align="right">    0.207684</td>
    <td align="right">       14.34</td>
    <td align="right">       10.19</td>
    <td align="right">  0.00622123</td>
    <td align="right">     30134.0</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.00064986</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.03418840</td>
    <td align="right">     16.4618</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00731910</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00731910</td>
    <td align="right">     45.9518</td>
    <td align="right">     4704.91</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE4PTHPDXCOOLCOIL</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZONE4PTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    6236.548</td>
    <td align="right">    4979.841</td>
    <td align="right">    0.332520</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1023.5437</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">ZONE4PTHPFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.332520</td>
    <td align="right">  0.39100531</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">     6277.21</td>
    <td align="right">     4887.61</td>
    <td align="right">      0.9935</td>
    <td align="right">  0.39100531</td>
    <td align="right">    0.332520</td>
    <td align="right">       24.95</td>
    <td align="right">       17.75</td>
    <td align="right">  0.01006141</td>
    <td align="right">     50696.7</td>
    <td align="right">       12.80</td>
    <td align="right">       11.88</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34322.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     6277.21</td>
    <td align="right">       29.99</td>
    <td align="right">  0.01496113</td>
    <td align="right">       22.81</td>
    <td align="right">  0.05763260</td>
    <td align="right">     17.3321</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00903414</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00903414</td>
    <td align="right">     47.7683</td>
    <td align="right">     4425.12</td>
    <td align="right">        0.00</td>
    <td align="right">     6252.25</td>
    <td align="right">     4945.27</td>
    <td align="right">  0.37552483</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       13.79</td>
    <td align="right">       13.77</td>
    <td align="right">  0.00981432</td>
    <td align="right">     38658.3</td>
  </tr>
  <tr>
    <td align="right">ZONE4PTHPDXHEATCOIL</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZONE4PTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    6236.548</td>
    <td align="right">    6236.548</td>
    <td align="right">    0.332520</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">ZONE4PTHPFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.332520</td>
    <td align="right">  0.39100531</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     6236.55</td>
    <td align="right">     6236.55</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.39100531</td>
    <td align="right">    0.332520</td>
    <td align="right">       13.78</td>
    <td align="right">        9.86</td>
    <td align="right">  0.00614787</td>
    <td align="right">     29374.8</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     6236.55</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.00064986</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.05763260</td>
    <td align="right">     17.3321</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00734136</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00734136</td>
    <td align="right">     46.0892</td>
    <td align="right">     7320.06</td>
    <td align="right">        0.00</td>
    <td align="right">     4905.17</td>
    <td align="right">     4905.17</td>
    <td align="right">  0.38409612</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       33.62</td>
    <td align="right">       19.77</td>
    <td align="right">  0.00874580</td>
    <td align="right">     56198.8</td>
  </tr>
  <tr>
    <td align="right">ZONE4PTHPELECHTGBACKUPCOIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZONE4PTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">ZONE4PTHPFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.332520</td>
    <td align="right">  0.39100531</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.37995938</td>
    <td align="right">    0.323126</td>
    <td align="right">       13.78</td>
    <td align="right">        9.86</td>
    <td align="right">  0.00614787</td>
    <td align="right">     29374.8</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.00064986</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.05763260</td>
    <td align="right">     17.8359</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00734136</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00734136</td>
    <td align="right">     46.0892</td>
    <td align="right">     7320.06</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE5PTHPDXCOOLCOIL</td>
    <td align="right">COIL:COOLING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZONE5PTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    6024.042</td>
    <td align="right">    4822.968</td>
    <td align="right">    0.355959</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1022.3094</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">ZONE5PTHPFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.355959</td>
    <td align="right">  0.41856664</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">     6216.52</td>
    <td align="right">     5327.03</td>
    <td align="right">      0.9690</td>
    <td align="right">  0.41856664</td>
    <td align="right">    0.355959</td>
    <td align="right">       24.65</td>
    <td align="right">       17.11</td>
    <td align="right">  0.00939748</td>
    <td align="right">     48703.8</td>
    <td align="right">       12.80</td>
    <td align="right">       11.88</td>
    <td align="right">  0.00850000</td>
    <td align="right">     34322.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     6216.52</td>
    <td align="right">       31.83</td>
    <td align="right">  0.01496113</td>
    <td align="right">       23.31</td>
    <td align="right">  0.03418840</td>
    <td align="right">      9.6046</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00880633</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00880633</td>
    <td align="right">     46.5803</td>
    <td align="right">     4737.09</td>
    <td align="right">        0.00</td>
    <td align="right">     6039.21</td>
    <td align="right">     4789.94</td>
    <td align="right">  0.40199496</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       15.02</td>
    <td align="right">       14.38</td>
    <td align="right">  0.00996046</td>
    <td align="right">     40284.6</td>
  </tr>
  <tr>
    <td align="right">ZONE5PTHPDXHEATCOIL</td>
    <td align="right">COIL:HEATING:DX:SINGLESPEED</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZONE5PTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    6024.042</td>
    <td align="right">    6024.042</td>
    <td align="right">    0.355959</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">ZONE5PTHPFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.355959</td>
    <td align="right">  0.41856664</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">     6024.04</td>
    <td align="right">     6024.04</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.41856664</td>
    <td align="right">    0.355959</td>
    <td align="right">       14.40</td>
    <td align="right">       10.23</td>
    <td align="right">  0.00623526</td>
    <td align="right">     30229.3</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     6024.04</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.00064986</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.03418840</td>
    <td align="right">      9.6046</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00732447</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00732447</td>
    <td align="right">     45.9852</td>
    <td align="right">     4746.13</td>
    <td align="right">        0.00</td>
    <td align="right">     4738.03</td>
    <td align="right">     4738.03</td>
    <td align="right">  0.41117044</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       32.40</td>
    <td align="right">       19.38</td>
    <td align="right">  0.00874580</td>
    <td align="right">     54951.4</td>
  </tr>
  <tr>
    <td align="right">ZONE5PTHPELECHTGBACKUPCOIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:PACKAGEDTERMINALHEATPUMP</td>
    <td align="right">ZONE5PTHP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1759</td>
    <td align="right">ZONE5PTHPFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.355959</td>
    <td align="right">  0.41856664</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.24635223</td>
    <td align="right">    0.209504</td>
    <td align="right">       14.40</td>
    <td align="right">       10.23</td>
    <td align="right">  0.00623526</td>
    <td align="right">     30229.3</td>
    <td align="right">       40.00</td>
    <td align="right">       20.87</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.00064986</td>
    <td align="right">      -20.00</td>
    <td align="right">  0.03418840</td>
    <td align="right">     16.3188</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00732447</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00732447</td>
    <td align="right">     45.9852</td>
    <td align="right">     4746.13</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-07-10
    17:02:55</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN ZN</td>
    <td align="right">     3374.33</td>
    <td align="right">     2723.50</td>
    <td align="right">     2272.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 ZN</td>
    <td align="right">     2824.00</td>
    <td align="right">     2803.00</td>
    <td align="right">     1593.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 ZN</td>
    <td align="right">     3038.83</td>
    <td align="right">     2805.17</td>
    <td align="right">     1726.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 ZN</td>
    <td align="right">     3088.33</td>
    <td align="right">     2908.67</td>
    <td align="right">     1952.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 ZN</td>
    <td align="right">     3039.67</td>
    <td align="right">     2821.83</td>
    <td align="right">     1771.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     4099.33</td>
    <td align="right">     2949.83</td>
    <td align="right">     2698.83</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN ZN</td>
    <td align="right">      541.17</td>
    <td align="right">       10.00</td>
    <td align="right">      384.33</td>
    <td align="right">       10.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 ZN</td>
    <td align="right">      720.17</td>
    <td align="right">        6.50</td>
    <td align="right">      416.33</td>
    <td align="right">        6.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 ZN</td>
    <td align="right">      680.50</td>
    <td align="right">        8.67</td>
    <td align="right">      364.67</td>
    <td align="right">        8.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 ZN</td>
    <td align="right">      884.33</td>
    <td align="right">        8.83</td>
    <td align="right">      564.33</td>
    <td align="right">        8.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 ZN</td>
    <td align="right">      632.00</td>
    <td align="right">        4.17</td>
    <td align="right">      323.00</td>
    <td align="right">        4.17</td>
  </tr>
  <tr>
    <td align="right">ATTIC ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      892.17</td>
    <td align="right">       12.50</td>
    <td align="right">      564.33</td>
    <td align="right">       12.50</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-07-10
    17:02:55</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN ZN</td>
    <td align="right">        5.27</td>
    <td align="right">        9.02</td>
    <td align="right">      456.46</td>
    <td align="right">       0.158</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 ZN</td>
    <td align="right">        3.99</td>
    <td align="right">        6.84</td>
    <td align="right">      346.02</td>
    <td align="right">       0.174</td>
    <td align="right">       0.114</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 ZN</td>
    <td align="right">        2.37</td>
    <td align="right">        4.06</td>
    <td align="right">      205.27</td>
    <td align="right">       0.161</td>
    <td align="right">       0.122</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 ZN</td>
    <td align="right">        3.99</td>
    <td align="right">        6.84</td>
    <td align="right">      346.02</td>
    <td align="right">       0.194</td>
    <td align="right">       0.109</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 ZN</td>
    <td align="right">        2.37</td>
    <td align="right">        4.06</td>
    <td align="right">      205.26</td>
    <td align="right">       0.144</td>
    <td align="right">       0.122</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN ZN</td>
    <td align="right">        5.27</td>
    <td align="right">        9.02</td>
    <td align="right">      456.46</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 ZN</td>
    <td align="right">        3.99</td>
    <td align="right">        6.84</td>
    <td align="right">      346.02</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 ZN</td>
    <td align="right">        2.37</td>
    <td align="right">        4.06</td>
    <td align="right">      205.27</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 ZN</td>
    <td align="right">        3.99</td>
    <td align="right">        6.84</td>
    <td align="right">      346.02</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 ZN</td>
    <td align="right">        2.37</td>
    <td align="right">        4.06</td>
    <td align="right">      205.26</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-07-10
    17:02:55</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          20</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          14</td>
    <td align="right">           9</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">           9</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           5</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          20</td>
    <td align="right">          20</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           1</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">           5</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-07-10
    17:02:55</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">      204.48</td>
    <td align="right">     2254.63</td>
    <td align="right">21-JAN-07:20</td>
    <td align="right">    19081.80</td>
    <td align="right">17-JUL-15:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">      126.01</td>
    <td align="right">     1683.63</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8418.14</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_ZN ZN</td>
    <td align="right">       36.89</td>
    <td align="right">      492.94</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2464.68</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">       72.23</td>
    <td align="right">      990.37</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4951.85</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_ZN ZN</td>
    <td align="right">       21.15</td>
    <td align="right">      289.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1449.81</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">       72.23</td>
    <td align="right">      990.37</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4951.85</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_ZN_1 ZN</td>
    <td align="right">       27.97</td>
    <td align="right">      373.68</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1868.38</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_ZN_1 ZN</td>
    <td align="right">       16.03</td>
    <td align="right">      219.81</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1099.05</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_ZN_2 ZN</td>
    <td align="right">       16.59</td>
    <td align="right">      221.67</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1108.35</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_ZN_2 ZN</td>
    <td align="right">        9.51</td>
    <td align="right">      130.39</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      651.97</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_ZN_3 ZN</td>
    <td align="right">       27.97</td>
    <td align="right">      373.68</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1868.38</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_ZN_3 ZN</td>
    <td align="right">       16.03</td>
    <td align="right">      219.81</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1099.05</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_ZN_4 ZN</td>
    <td align="right">       16.59</td>
    <td align="right">      221.67</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1108.35</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_ZN_4 ZN</td>
    <td align="right">        9.51</td>
    <td align="right">      130.39</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      651.97</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">       53.79</td>
    <td align="right">      693.26</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3466.29</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_ZN ZN</td>
    <td align="right">       15.75</td>
    <td align="right">      202.97</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1014.87</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">       53.79</td>
    <td align="right">      693.26</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3466.29</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_ZN_1 ZN</td>
    <td align="right">       11.94</td>
    <td align="right">      153.87</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      769.33</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_ZN_2 ZN</td>
    <td align="right">        7.08</td>
    <td align="right">       91.28</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      456.38</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_ZN_3 ZN</td>
    <td align="right">       11.94</td>
    <td align="right">      153.87</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      769.33</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_ZN_4 ZN</td>
    <td align="right">        7.08</td>
    <td align="right">       91.28</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      456.38</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">       18.01</td>
    <td align="right">      571.00</td>
    <td align="right">01-JAN-09:40</td>
    <td align="right">      571.00</td>
    <td align="right">21-APR-07:20</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Electricity</td>
    <td align="right">       18.01</td>
    <td align="right">      571.00</td>
    <td align="right">01-JAN-09:40</td>
    <td align="right">      571.00</td>
    <td align="right">06-JAN-23:20</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Electricity</td>
    <td align="right">       18.01</td>
    <td align="right">      571.00</td>
    <td align="right">01-JAN-09:40</td>
    <td align="right">      571.00</td>
    <td align="right">06-JAN-23:20</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">      204.48</td>
    <td align="right">     2254.63</td>
    <td align="right">21-JAN-07:20</td>
    <td align="right">    19081.80</td>
    <td align="right">17-JUL-15:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">      204.48</td>
    <td align="right">     2254.63</td>
    <td align="right">21-JAN-07:20</td>
    <td align="right">    19081.80</td>
    <td align="right">17-JUL-15:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">      204.48</td>
    <td align="right">     2254.63</td>
    <td align="right">21-JAN-07:20</td>
    <td align="right">    19081.80</td>
    <td align="right">17-JUL-15:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">      204.48</td>
    <td align="right">     2254.63</td>
    <td align="right">21-JAN-07:20</td>
    <td align="right">    19081.80</td>
    <td align="right">17-JUL-15:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">      204.48</td>
    <td align="right">     2254.63</td>
    <td align="right">21-JAN-07:20</td>
    <td align="right">    19081.80</td>
    <td align="right">17-JUL-15:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">      204.48</td>
    <td align="right">     2254.63</td>
    <td align="right">21-JAN-07:20</td>
    <td align="right">    19081.80</td>
    <td align="right">17-JUL-15:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">       34.78</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-19:10</td>
    <td align="right">    10092.66</td>
    <td align="right">17-JUL-15:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">        3.39</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-19:10</td>
    <td align="right">      600.33</td>
    <td align="right">01-JAN-02:10</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">        3.39</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-19:10</td>
    <td align="right">      600.33</td>
    <td align="right">01-JAN-02:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">       18.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9528.56</td>
    <td align="right">17-JUL-15:10</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">       12.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     5988.58</td>
    <td align="right">09-JAN-06:40</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">       25.67</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:30</td>
    <td align="right">     1634.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">General:ExteriorLights:Electricity</td>
    <td align="right">       25.67</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:30</td>
    <td align="right">     1634.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">       30.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:20</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">       30.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:20</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">       30.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:20</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">       30.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:20</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">       30.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:20</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">       30.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:20</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">       30.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:20</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">       30.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:20</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">        4.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      712.45</td>
    <td align="right">13-FEB-12:20</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">        4.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      712.45</td>
    <td align="right">13-FEB-12:20</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        4.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      712.45</td>
    <td align="right">13-FEB-12:20</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">      187.52</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-22:10</td>
    <td align="right">    48809.48</td>
    <td align="right">17-JUL-06:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">       83.84</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-19:10</td>
    <td align="right">    19134.22</td>
    <td align="right">20-NOV-06:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ATTIC ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">       29.30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    19134.22</td>
    <td align="right">20-NOV-06:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ATTIC ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">       54.55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    18611.83</td>
    <td align="right">17-JUL-15:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ATTIC ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_ZN ZN</td>
    <td align="right">       15.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4130.13</td>
    <td align="right">17-JUL-06:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_ZN ZN</td>
    <td align="right">        3.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3352.77</td>
    <td align="right">20-NOV-06:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_ZN ZN</td>
    <td align="right">       12.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4130.13</td>
    <td align="right">17-JUL-06:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_ZN_1 ZN</td>
    <td align="right">       20.02</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-19:10</td>
    <td align="right">     4875.67</td>
    <td align="right">28-SEP-12:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_ZN_1 ZN</td>
    <td align="right">        6.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     4607.73</td>
    <td align="right">20-NOV-06:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_ZN_1 ZN</td>
    <td align="right">       13.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4875.67</td>
    <td align="right">28-SEP-12:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_ZN_2 ZN</td>
    <td align="right">       14.33</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-19:10</td>
    <td align="right">     3780.28</td>
    <td align="right">06-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_ZN_2 ZN</td>
    <td align="right">        5.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     3490.42</td>
    <td align="right">20-NOV-06:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_ZN_2 ZN</td>
    <td align="right">        8.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3780.28</td>
    <td align="right">06-JUL-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_ZN_3 ZN</td>
    <td align="right">       19.54</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-19:10</td>
    <td align="right">     4164.07</td>
    <td align="right">20-NOV-06:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_ZN_3 ZN</td>
    <td align="right">        8.38</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     4164.07</td>
    <td align="right">20-NOV-06:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_ZN_3 ZN</td>
    <td align="right">       11.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4010.63</td>
    <td align="right">17-JUL-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_ZN_4 ZN</td>
    <td align="right">       14.42</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-19:10</td>
    <td align="right">     3863.45</td>
    <td align="right">18-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_ZN_4 ZN</td>
    <td align="right">        5.85</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">     3628.99</td>
    <td align="right">09-JAN-14:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_ZN_4 ZN</td>
    <td align="right">        8.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3863.45</td>
    <td align="right">18-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">        4.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      712.45</td>
    <td align="right">13-FEB-12:20</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">        4.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      712.45</td>
    <td align="right">13-FEB-12:20</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:EnergyTransfer</td>
    <td align="right">        4.47</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      712.45</td>
    <td align="right">13-FEB-12:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">       99.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    33193.04</td>
    <td align="right">17-JUL-06:20</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">       57.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    33193.04</td>
    <td align="right">17-JUL-06:20</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">       42.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:40</td>
    <td align="right">    22424.44</td>
    <td align="right">20-NOV-06:20</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-07-10
    17:02:55</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN ZN</td>
    <td align="right">       3.239</td>
    <td align="right">     -12.290</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.201</td>
    <td align="right">      21.146</td>
    <td align="right">      15.748</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -34.044</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 ZN</td>
    <td align="right">       6.379</td>
    <td align="right">     -13.644</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.714</td>
    <td align="right">      16.030</td>
    <td align="right">      11.938</td>
    <td align="right">      21.085</td>
    <td align="right">       0.000</td>
    <td align="right">       0.099</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.647</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.834</td>
    <td align="right">     -29.122</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 ZN</td>
    <td align="right">       5.453</td>
    <td align="right">      -8.880</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.815</td>
    <td align="right">       9.509</td>
    <td align="right">       7.082</td>
    <td align="right">      11.754</td>
    <td align="right">       0.000</td>
    <td align="right">       0.060</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.178</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.309</td>
    <td align="right">     -16.306</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 ZN</td>
    <td align="right">       8.380</td>
    <td align="right">     -11.157</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.803</td>
    <td align="right">      16.030</td>
    <td align="right">      11.938</td>
    <td align="right">       6.955</td>
    <td align="right">       0.000</td>
    <td align="right">       0.104</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -11.361</td>
    <td align="right">       0.000</td>
    <td align="right">      -6.365</td>
    <td align="right">     -19.328</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 ZN</td>
    <td align="right">       5.850</td>
    <td align="right">      -8.574</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.819</td>
    <td align="right">       9.509</td>
    <td align="right">       7.082</td>
    <td align="right">      11.440</td>
    <td align="right">       0.000</td>
    <td align="right">       0.061</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.477</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.319</td>
    <td align="right">     -16.392</td>
  </tr>
  <tr>
    <td align="right">ATTIC ZN</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">      29.300</td>
    <td align="right">     -54.544</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      21.353</td>
    <td align="right">      72.226</td>
    <td align="right">      53.788</td>
    <td align="right">      51.235</td>
    <td align="right">       0.000</td>
    <td align="right">       0.324</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">     -36.664</td>
    <td align="right">       0.000</td>
    <td align="right">     -21.826</td>
    <td align="right">    -115.192</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN ZN</td>
    <td align="right">23-JUN-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">    -6392.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.69</td>
    <td align="right">      370.51</td>
    <td align="right">      507.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5452.29</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 ZN</td>
    <td align="right">27-JUN-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">    -6502.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       48.25</td>
    <td align="right">      280.87</td>
    <td align="right">      384.67</td>
    <td align="right">      263.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5617.75</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -92.64</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 ZN</td>
    <td align="right">06-JUN-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">    -5520.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.08</td>
    <td align="right">      166.61</td>
    <td align="right">      228.19</td>
    <td align="right">     3543.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1688.64</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -132.32</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 ZN</td>
    <td align="right">06-JUN-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">    -6705.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       49.75</td>
    <td align="right">      280.87</td>
    <td align="right">      384.67</td>
    <td align="right">      618.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5549.60</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -177.14</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 ZN</td>
    <td align="right">27-JUN-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">    -5701.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.56</td>
    <td align="right">      166.61</td>
    <td align="right">      228.19</td>
    <td align="right">      161.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5177.14</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -60.30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">27-JUN-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">   -28913.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      211.72</td>
    <td align="right">     1265.47</td>
    <td align="right">     1733.15</td>
    <td align="right">     2683.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    23333.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -313.20</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN ZN</td>
    <td align="right">27-MAR-06:01</td>
    <td align="right">     4414.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       87.35</td>
    <td align="right">      370.51</td>
    <td align="right">      507.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5380.14</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 ZN</td>
    <td align="right">27-MAR-06:01</td>
    <td align="right">     4868.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       68.22</td>
    <td align="right">      280.87</td>
    <td align="right">      384.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -235.59</td>
    <td align="right">        0.00</td>
    <td align="right">     -297.34</td>
    <td align="right">    -5069.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 ZN</td>
    <td align="right">27-MAR-06:01</td>
    <td align="right">     3752.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       40.97</td>
    <td align="right">      166.61</td>
    <td align="right">      228.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -123.60</td>
    <td align="right">        0.00</td>
    <td align="right">     -184.99</td>
    <td align="right">    -3879.35</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 ZN</td>
    <td align="right">27-MAR-06:01</td>
    <td align="right">     4459.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       69.62</td>
    <td align="right">      280.87</td>
    <td align="right">      384.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -201.04</td>
    <td align="right">        0.00</td>
    <td align="right">     -259.71</td>
    <td align="right">    -4733.93</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 ZN</td>
    <td align="right">20-NOV-06:12</td>
    <td align="right">     4329.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.69</td>
    <td align="right">      166.61</td>
    <td align="right">      228.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -302.07</td>
    <td align="right">        0.00</td>
    <td align="right">     -407.97</td>
    <td align="right">    -4051.16</td>
  </tr>
  <tr>
    <td align="right">ATTIC ZN</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">27-MAR-06:01</td>
    <td align="right">    21798.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      307.05</td>
    <td align="right">     1265.47</td>
    <td align="right">     1733.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -709.97</td>
    <td align="right">        0.00</td>
    <td align="right">     -931.42</td>
    <td align="right">   -23462.65</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-07-10
    17:02:55</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-07-10
    17:02:55</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUN PERIOD 1 ** Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">      511.16</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Electricity</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">CORE_ZN ZN</td>
    <td align="right">      149.66</td>
    <td align="right">      149.66</td>
    <td align="right">0.00</td>
    <td align="right">       84.77</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_1 ZN</td>
    <td align="right">      113.45</td>
    <td align="right">      113.45</td>
    <td align="right">0.00</td>
    <td align="right">       84.77</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_2 ZN</td>
    <td align="right">       67.30</td>
    <td align="right">       67.30</td>
    <td align="right">0.00</td>
    <td align="right">       84.77</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_3 ZN</td>
    <td align="right">      113.45</td>
    <td align="right">      113.45</td>
    <td align="right">0.00</td>
    <td align="right">       84.77</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_ZN_4 ZN</td>
    <td align="right">       67.30</td>
    <td align="right">       67.30</td>
    <td align="right">0.00</td>
    <td align="right">       84.77</td>
  </tr>
  <tr>
    <td align="right">ATTIC ZN</td>
    <td align="right">      567.98</td>
    <td align="right">0.00</td>
    <td align="right">      567.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">      511.16</td>
    <td align="right">      511.16</td>
    <td align="right">      567.98</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">      564.33</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">       12.50</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">      576.83</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [GJ]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Fuel Use [GJ]</td>
    <td align="right">Additional Fuel Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Use [GJ]</td>
    <td align="right">District Heating Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- Not Subdivided</td>
    <td align="right">       12.75</td>
    <td align="right">     5988.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- Not Subdivided</td>
    <td align="right">       18.64</td>
    <td align="right">     9528.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- General</td>
    <td align="right">       72.23</td>
    <td align="right">     4951.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- General</td>
    <td align="right">       25.67</td>
    <td align="right">     1634.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- General</td>
    <td align="right">       53.79</td>
    <td align="right">     3466.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- General</td>
    <td align="right">        3.39</td>
    <td align="right">      600.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- General</td>
    <td align="right">       18.01</td>
    <td align="right">      571.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       53.79</td>
    <td align="right">      204.48</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       53.79</td>
    <td align="right">      204.48</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">      141.30</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       24.95</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       36.46</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">        6.64</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       35.23</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      105.23</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">      400.02</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      400.02</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       35.32</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        6.24</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        9.11</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">        1.66</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        8.81</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       26.31</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       12.55</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours > 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">OFFICESMALL HTGSETP_SCH_NO_OPTIMUM</td>
    <td align="right">OFFICE WHOLEBUILDING - SM OFFICE THERMOSTAT 5</td>
    <td align="right">January</td>
    <td align="right">       21.11</td>
    <td align="right">         365</td>
    <td align="right">       15.56</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">OFFICESMALL CLGSETP_SCH_NO_OPTIMUM</td>
    <td align="right">OFFICE WHOLEBUILDING - SM OFFICE THERMOSTAT 5</td>
    <td align="right">July</td>
    <td align="right">       23.89</td>
    <td align="right">         365</td>
    <td align="right">       29.44</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2018-07-10
    17:02:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY []</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY []</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [J]</td>
    <td align="right">COGENERATION:ELECTRICITY []</td>
    <td align="right">REFRIGERATION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.612128E+10</td>
    <td align="right">0.267747E+10</td>
    <td align="right">0.455820E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.805295E+09</td>
    <td align="right">        0.01</td>
    <td align="right">0.349748E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.152936E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.554924E+10</td>
    <td align="right">0.223923E+10</td>
    <td align="right">0.413293E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.506739E+09</td>
    <td align="right">        0.01</td>
    <td align="right">0.251765E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.138136E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.627894E+10</td>
    <td align="right">0.223237E+10</td>
    <td align="right">0.468099E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.129172E+09</td>
    <td align="right">        0.01</td>
    <td align="right">0.129223E+10</td>
    <td align="right">  8085220.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.152936E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.572037E+10</td>
    <td align="right">0.191080E+10</td>
    <td align="right">0.425273E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 73156099.79</td>
    <td align="right">        0.01</td>
    <td align="right">0.432125E+09</td>
    <td align="right">0.539146E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.148003E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.627894E+10</td>
    <td align="right">0.175492E+10</td>
    <td align="right">0.468099E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 69667234.10</td>
    <td align="right">        0.01</td>
    <td align="right">  9472364.05</td>
    <td align="right">0.122778E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.152936E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.603571E+10</td>
    <td align="right">0.159707E+10</td>
    <td align="right">0.449831E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.222505E+09</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">0.383976E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.148003E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.596361E+10</td>
    <td align="right">0.168825E+10</td>
    <td align="right">0.443541E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.313353E+09</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">0.527972E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.152936E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.627894E+10</td>
    <td align="right">0.187649E+10</td>
    <td align="right">0.468099E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.261251E+09</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">0.442250E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.152936E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.587804E+10</td>
    <td align="right">0.205296E+10</td>
    <td align="right">0.437552E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.164376E+09</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">0.283156E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.148003E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.612128E+10</td>
    <td align="right">0.237845E+10</td>
    <td align="right">0.455820E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 30763088.76</td>
    <td align="right">        0.01</td>
    <td align="right"> 79430345.62</td>
    <td align="right">0.412455E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.152936E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.603571E+10</td>
    <td align="right">0.252453E+10</td>
    <td align="right">0.449831E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.226385E+09</td>
    <td align="right">        0.01</td>
    <td align="right">0.144146E+10</td>
    <td align="right"> 75868742.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.148003E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.596361E+10</td>
    <td align="right">0.273728E+10</td>
    <td align="right">0.443541E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.591808E+09</td>
    <td align="right">        0.01</td>
    <td align="right">0.348351E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.152936E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.722257E+11</td>
    <td align="right">0.256698E+11</td>
    <td align="right">0.537880E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.339447E+10</td>
    <td align="right">        0.09</td>
    <td align="right">0.127534E+11</td>
    <td align="right">0.186369E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.180070E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.554924E+10</td>
    <td align="right">0.159707E+10</td>
    <td align="right">0.413293E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 30763088.76</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.138136E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.627894E+10</td>
    <td align="right">0.273728E+10</td>
    <td align="right">0.468099E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.805295E+09</td>
    <td align="right">        0.01</td>
    <td align="right">0.349748E+10</td>
    <td align="right">0.527972E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.152936E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2018-07-10
    17:02:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY []</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY []</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COGENERATION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    17013.45</td>
    <td align="right">09-JAN-16:40</td>
    <td align="right">     4951.85</td>
    <td align="right">     1634.00</td>
    <td align="right">     3466.29</td>
    <td align="right">        0.00</td>
    <td align="right">      591.64</td>
    <td align="right">        0.00</td>
    <td align="right">     5798.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      571.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    15386.70</td>
    <td align="right">08-FEB-10:00</td>
    <td align="right">     4951.85</td>
    <td align="right">        0.00</td>
    <td align="right">     3466.29</td>
    <td align="right">        0.00</td>
    <td align="right">      600.33</td>
    <td align="right">        0.00</td>
    <td align="right">     5797.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      571.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    15146.14</td>
    <td align="right">06-MAR-08:09</td>
    <td align="right">     4951.85</td>
    <td align="right">        0.00</td>
    <td align="right">     3466.29</td>
    <td align="right">        0.00</td>
    <td align="right">      581.69</td>
    <td align="right">        0.00</td>
    <td align="right">     5575.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      571.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    14756.53</td>
    <td align="right">03-APR-08:09</td>
    <td align="right">     4951.85</td>
    <td align="right">        0.00</td>
    <td align="right">     3466.29</td>
    <td align="right">        0.00</td>
    <td align="right">      540.94</td>
    <td align="right">        0.00</td>
    <td align="right">     5226.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      571.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    13352.71</td>
    <td align="right">30-MAY-16:00</td>
    <td align="right">     4951.85</td>
    <td align="right">        0.00</td>
    <td align="right">     3466.29</td>
    <td align="right">        0.00</td>
    <td align="right">      230.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4133.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      571.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    16547.55</td>
    <td align="right">20-JUN-14:50</td>
    <td align="right">     4951.85</td>
    <td align="right">        0.00</td>
    <td align="right">     3466.29</td>
    <td align="right">        0.00</td>
    <td align="right">      407.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7150.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      571.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    19081.80</td>
    <td align="right">17-JUL-15:09</td>
    <td align="right">     4951.85</td>
    <td align="right">        0.00</td>
    <td align="right">     3466.29</td>
    <td align="right">        0.00</td>
    <td align="right">      564.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9528.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      571.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    17996.92</td>
    <td align="right">04-AUG-15:39</td>
    <td align="right">     4951.85</td>
    <td align="right">        0.00</td>
    <td align="right">     3466.29</td>
    <td align="right">        0.00</td>
    <td align="right">      511.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8496.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      571.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    15404.43</td>
    <td align="right">05-SEP-14:00</td>
    <td align="right">     4951.85</td>
    <td align="right">        0.00</td>
    <td align="right">     3466.29</td>
    <td align="right">        0.00</td>
    <td align="right">      349.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6065.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      571.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    11655.58</td>
    <td align="right">20-OCT-16:00</td>
    <td align="right">     4951.85</td>
    <td align="right">     1634.00</td>
    <td align="right">     3466.29</td>
    <td align="right">        0.00</td>
    <td align="right">       52.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      979.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      571.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    16087.94</td>
    <td align="right">27-NOV-16:19</td>
    <td align="right">     4951.85</td>
    <td align="right">     1634.00</td>
    <td align="right">     3466.29</td>
    <td align="right">        0.00</td>
    <td align="right">      519.14</td>
    <td align="right">        0.00</td>
    <td align="right">     4945.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      571.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    16886.31</td>
    <td align="right">18-DEC-16:30</td>
    <td align="right">     4951.85</td>
    <td align="right">     1634.00</td>
    <td align="right">     3466.29</td>
    <td align="right">        0.00</td>
    <td align="right">      585.57</td>
    <td align="right">        0.00</td>
    <td align="right">     5677.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      571.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    11655.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4951.85</td>
    <td align="right">        0.00</td>
    <td align="right">     3466.29</td>
    <td align="right">        0.00</td>
    <td align="right">       52.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      571.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    19081.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4951.85</td>
    <td align="right">     1634.00</td>
    <td align="right">     3466.29</td>
    <td align="right">        0.00</td>
    <td align="right">      600.33</td>
    <td align="right">        0.00</td>
    <td align="right">     5798.67</td>
    <td align="right">     9528.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      571.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Life-CycleCostReport::EntireFacility></a>
<p>Report:<b> Life-Cycle Cost Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-07-10
    17:02:55</b></p>
<b>Life-Cycle Cost Parameters</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Life-Cycle Cost Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Name</td>
    <td align="right">LIFE CYCLE COST PARAMETERS</td>
  </tr>
  <tr>
    <td align="right">Discounting Convention</td>
    <td align="right">EndOfYear</td>
  </tr>
  <tr>
    <td align="right">Inflation Approach</td>
    <td align="right">ConstantDollar</td>
  </tr>
  <tr>
    <td align="right">Real Discount Rate</td>
    <td align="right">      0.0300</td>
  </tr>
  <tr>
    <td align="right">Nominal Discount Rate</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Inflation</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Base Date</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">Service Date</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">Length of Study Period in Years</td>
    <td align="right">          25</td>
  </tr>
  <tr>
    <td align="right">Tax rate</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Depreciation Method</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Use Price Escalation</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Use Price Escalation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">U.S. AVG  COMMERCIAL-ELECTRICITY</td>
    <td align="right">U.S. AVG  COMMERCIAL-DISTILLATE OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-RESIDUAL OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-NATURAL GAS</td>
    <td align="right">U.S. AVG  COMMERCIAL-COAL</td>
  </tr>
  <tr>
    <td align="right">Resource</td>
    <td align="right">Electricity</td>
    <td align="right">FuelOil#1</td>
    <td align="right">FuelOil#2</td>
    <td align="right">Gas</td>
    <td align="right">Coal</td>
  </tr>
  <tr>
    <td align="right">Start Date</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
    <td align="right">January         2011</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">    0.983800</td>
    <td align="right">    0.971400</td>
    <td align="right">    0.846900</td>
    <td align="right">    0.982300</td>
    <td align="right">    0.997000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.825700</td>
    <td align="right">    0.955700</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">    0.963200</td>
    <td align="right">    0.994200</td>
    <td align="right">    0.868100</td>
    <td align="right">    0.927900</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">    0.961100</td>
    <td align="right">    1.016400</td>
    <td align="right">    0.898800</td>
    <td align="right">    0.925700</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">    0.957100</td>
    <td align="right">    1.054100</td>
    <td align="right">    0.928900</td>
    <td align="right">    0.934600</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.092800</td>
    <td align="right">    0.960400</td>
    <td align="right">    0.941200</td>
    <td align="right">    1.000000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">    0.953900</td>
    <td align="right">    1.126700</td>
    <td align="right">    0.989700</td>
    <td align="right">    0.951200</td>
    <td align="right">    1.003000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">    0.952100</td>
    <td align="right">    1.158000</td>
    <td align="right">    1.007500</td>
    <td align="right">    0.964500</td>
    <td align="right">    1.005900</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">    0.954600</td>
    <td align="right">    1.179200</td>
    <td align="right">    1.031400</td>
    <td align="right">    0.985600</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">    0.955000</td>
    <td align="right">    1.196700</td>
    <td align="right">    1.055400</td>
    <td align="right">    1.006700</td>
    <td align="right">    1.011900</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.220000</td>
    <td align="right">    1.086100</td>
    <td align="right">    1.022200</td>
    <td align="right">    1.014800</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">    0.956400</td>
    <td align="right">    1.233300</td>
    <td align="right">    1.127800</td>
    <td align="right">    1.041000</td>
    <td align="right">    1.017800</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">    0.957500</td>
    <td align="right">    1.256600</td>
    <td align="right">    1.149700</td>
    <td align="right">    1.061000</td>
    <td align="right">    1.020800</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">    0.959600</td>
    <td align="right">    1.270900</td>
    <td align="right">    1.162000</td>
    <td align="right">    1.078700</td>
    <td align="right">    1.026700</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.282600</td>
    <td align="right">    1.174300</td>
    <td align="right">    1.094200</td>
    <td align="right">    1.029700</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">    0.961400</td>
    <td align="right">    1.298500</td>
    <td align="right">    1.185200</td>
    <td align="right">    1.109800</td>
    <td align="right">    1.035600</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.310200</td>
    <td align="right">    1.194800</td>
    <td align="right">    1.122000</td>
    <td align="right">    1.041500</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.325000</td>
    <td align="right">    1.203700</td>
    <td align="right">    1.130800</td>
    <td align="right">    1.053400</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">    0.959300</td>
    <td align="right">    1.326100</td>
    <td align="right">    1.207100</td>
    <td align="right">    1.138600</td>
    <td align="right">    1.056400</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">    0.958900</td>
    <td align="right">    1.328200</td>
    <td align="right">    1.211900</td>
    <td align="right">    1.148600</td>
    <td align="right">    1.059300</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">    0.960700</td>
    <td align="right">    1.332400</td>
    <td align="right">    1.213900</td>
    <td align="right">    1.161900</td>
    <td align="right">    1.065300</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">    0.962500</td>
    <td align="right">    1.335600</td>
    <td align="right">    1.219400</td>
    <td align="right">    1.176300</td>
    <td align="right">    1.071200</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">    0.965000</td>
    <td align="right">    1.343100</td>
    <td align="right">    1.227600</td>
    <td align="right">    1.191800</td>
    <td align="right">    1.074200</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">    0.970800</td>
    <td align="right">    1.351000</td>
    <td align="right">    1.236500</td>
    <td align="right">    1.211800</td>
    <td align="right">    1.080100</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">    0.975100</td>
    <td align="right">    1.356800</td>
    <td align="right">    1.242000</td>
    <td align="right">    1.228400</td>
    <td align="right">    1.083100</td>
  </tr>
</table>
<br><br>
<b>Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DEFAULT COST</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Nonrecurring</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Energy and Water Cost Cash Flows (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Energy and Water Cost Cash Flows (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right"></td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Capital Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Capital Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Salvage</td>
    <td align="right">OtherCapital</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Operating Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Operating Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Energy</td>
    <td align="right">Water</td>
    <td align="right">Maintenance</td>
    <td align="right">Repair</td>
    <td align="right">Operation</td>
    <td align="right">Replacement</td>
    <td align="right">MinorOverhaul</td>
    <td align="right">MajorOverhaul</td>
    <td align="right">OtherOperational</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Total Cash Flow (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Monthly Total Cash Flow (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">January</td>
    <td align="right">February</td>
    <td align="right">March</td>
    <td align="right">April</td>
    <td align="right">May</td>
    <td align="right">June</td>
    <td align="right">July</td>
    <td align="right">August</td>
    <td align="right">September</td>
    <td align="right">October</td>
    <td align="right">November</td>
    <td align="right">December</td>
  </tr>
  <tr>
    <td align="right">        2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">        2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Category</td>
    <td align="right">Kind</td>
    <td align="right">Cost</td>
    <td align="right">Present Value</td>
    <td align="right">Present Value Factor</td>
  </tr>
  <tr>
    <td align="right">DEFAULT COST</td>
    <td align="right">Construction</td>
    <td align="right">Nonrecurring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Present Value by Category</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Category-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Present Value</td>
  </tr>
  <tr>
    <td align="right">Construction</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Salvage</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maintenance</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Repair</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Replacement</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minor Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Major Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Operational</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value by Year</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Year-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Cost</td>
    <td align="right">Present Value of Costs</td>
  </tr>
  <tr>
    <td align="right">January         2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January         2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
</body>
</html>
