
Version,
  8.9;                                    !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- LCC Price Escalation Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- LCC Price Escalation Name
  FuelOil#1,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- LCC Price Escalation Name
  FuelOil#2,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- LCC Price Escalation Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- LCC Price Escalation Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  -SmallOffice-ASHRAE 169-2006-5A created: 2018-07-03 10:01:34 -0400, !- Name
  0,                                      !- North Axis {deg}
  City,                                   !- Terrain
  0.04,                                   !- Loads Convergence Tolerance Value
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

Zone,
  Attic ZN,                               !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  No;                                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  Attic_floor_core,                       !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Attic ZN,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_ZN_ceiling,                        !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 2 {m}
  5, 5, 3.05,                             !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Attic_floor_perimeter_east,             !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Attic ZN,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_ZN_2_ceiling,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 2 {m}
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Attic_floor_perimeter_north,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Attic ZN,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_ZN_3_ceiling,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Attic_floor_perimeter_south,            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Attic ZN,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_ZN_1_ceiling,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Attic_floor_perimeter_west,             !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Attic ZN,                               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_ZN_4_ceiling,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 2 {m}
  5, 5, 3.05,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Attic_roof_east,                        !- Name
  Roof,                                   !- Surface Type
  Typical Wood Joist Attic Floor R-29.41, !- Construction Name
  Attic ZN,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.46, 9.23, 6.33,                      !- X,Y,Z Vertex 1 {m}
  28.29, -0.6, 3.05,                      !- X,Y,Z Vertex 2 {m}
  28.29, 19.06, 3.05;                     !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  Attic_roof_north,                       !- Name
  Roof,                                   !- Surface Type
  Typical Wood Joist Attic Floor R-29.41, !- Construction Name
  Attic ZN,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.46, 9.23, 6.33,                      !- X,Y,Z Vertex 1 {m}
  28.29, 19.06, 3.05,                     !- X,Y,Z Vertex 2 {m}
  -0.6, 19.06, 3.05,                      !- X,Y,Z Vertex 3 {m}
  9.23, 9.23, 6.33;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Attic_roof_south,                       !- Name
  Roof,                                   !- Surface Type
  Typical Wood Joist Attic Floor R-29.41, !- Construction Name
  Attic ZN,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.23, 9.23, 6.33,                       !- X,Y,Z Vertex 1 {m}
  -0.6, -0.6, 3.05,                       !- X,Y,Z Vertex 2 {m}
  28.29, -0.6, 3.05,                      !- X,Y,Z Vertex 3 {m}
  18.46, 9.23, 6.33;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Attic_roof_west,                        !- Name
  Roof,                                   !- Surface Type
  Typical Wood Joist Attic Floor R-29.41, !- Construction Name
  Attic ZN,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.23, 9.23, 6.33,                       !- X,Y,Z Vertex 1 {m}
  -0.6, 19.06, 3.05,                      !- X,Y,Z Vertex 2 {m}
  -0.6, -0.6, 3.05;                       !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  Attic_soffit_east,                      !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Exterior Mass Floor R-13.51, !- Construction Name
  Attic ZN,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.29, 19.06, 3.05,                     !- X,Y,Z Vertex 1 {m}
  28.29, -0.6, 3.05,                      !- X,Y,Z Vertex 2 {m}
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  27.69, 18.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Attic_soffit_north,                     !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Exterior Mass Floor R-13.51, !- Construction Name
  Attic ZN,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.29, 19.06, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -0.6, 19.06, 3.05;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Attic_soffit_south,                     !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Exterior Mass Floor R-13.51, !- Construction Name
  Attic ZN,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  28.29, -0.6, 3.05,                      !- X,Y,Z Vertex 2 {m}
  -0.6, -0.6, 3.05,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Attic_soffit_west,                      !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Exterior Mass Floor R-13.51, !- Construction Name
  Attic ZN,                               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.6, 19.06, 3.05,                      !- X,Y,Z Vertex 1 {m}
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 3 {m}
  -0.6, -0.6, 3.05;                       !- X,Y,Z Vertex 4 {m}

Zone,
  Core_ZN ZN,                             !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Core_ZN_ceiling,                        !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Core_ZN ZN,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Attic_floor_core,                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_ZN_floor,                          !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 6in Slab Floor, !- Construction Name
  Core_ZN ZN,                             !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 1 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 13.46, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_ZN_wall_east,                      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Core_ZN ZN,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_ZN_2_wall_west,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_ZN_wall_north,                     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Core_ZN ZN,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_ZN_3_wall_south,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 2 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_ZN_wall_south,                     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Core_ZN ZN,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_ZN_1_wall_north,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, 3.05,                             !- X,Y,Z Vertex 1 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_ZN_wall_west,                      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Core_ZN ZN,                             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_ZN_4_wall_east,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

InternalMass,
  Core_ZN Mass,                           !- Name
  InteriorFurnishings,                    !- Construction Name
  Core_ZN ZN,                             !- Zone Name
  299.3148;                               !- Surface Area {m2}

ZoneControl:Thermostat,
  Core_ZN ZN Thermostat,                  !- Name
  Core_ZN ZN,                             !- Zone or ZoneList Name
  Core_ZN ZN Thermostat Schedule,         !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Office WholeBuilding - Sm Office Thermostat 1; !- Control Name 1

Schedule:Compact,
  Core_ZN ZN Thermostat Schedule,         !- Name
  Core_ZN ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Core_ZN ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Sm Office Thermostat 1, !- Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM,     !- Heating Setpoint Temperature Schedule Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM;     !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.56;                                  !- Value Until Time 1

Schedule:Day:Interval,
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.56,                                  !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  21.11,                                  !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.56;                                  !- Value Until Time 3

Schedule:Week:Daily,
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Week Rule - Jan1-Dec31, !- Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- Sunday Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Monday Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Thursday Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Friday Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- Saturday Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- Holiday Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- CustomDay1 Schedule:Day Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.56;                                  !- Value Until Time 1

Schedule:Day:Interval,
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.11;                                  !- Value Until Time 1

Schedule:Day:Interval,
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  29.44;                                  !- Value Until Time 1

Schedule:Day:Interval,
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  29.44,                                  !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  23.89,                                  !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  29.44;                                  !- Value Until Time 3

Schedule:Week:Daily,
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Week Rule - Jan1-Dec31, !- Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- Sunday Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Monday Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Tuesday Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Wednesday Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Thursday Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Friday Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- Saturday Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- Holiday Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Summer Design Day, !- SummerDesignDay Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Winter Design Day, !- WinterDesignDay Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- CustomDay1 Schedule:Day Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.89;                                  !- Value Until Time 1

Schedule:Day:Interval,
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  29.44;                                  !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Core_ZN ZN,                             !- Zone Name
  Core_ZN ZN Equipment List,              !- Zone Conditioning Equipment List Name
  Core_ZN ZN Inlet Node List,             !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 2,                                 !- Zone Air Node Name
  Node 51;                                !- Zone Return Air Node or NodeList Name

NodeList,
  Core_ZN ZN Inlet Node List,             !- Name
  Node 47;                                !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Core_ZN ZN PSZ-AC-1 Diffuser,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 47,                                !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Core_ZN ZN Equipment List,              !- Name
  ,                                       !- Load Distribution Scheme
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Core_ZN ZN PSZ-AC-1 Diffuser,           !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Core_ZN ZN,                             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office WholeBuilding - Sm Office Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Core_ZN ZN Design Spec Zone Air Dist,   !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Core_ZN ZN Design Spec Zone Air Dist,   !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 5,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Core_ZN ZN,                             !- Zone Name 1
  Office WholeBuilding - Sm Office Ventilation, !- Design Specification Outdoor Air Object Name 1
  Core_ZN ZN Design Spec Zone Air Dist;   !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  Office WholeBuilding - Sm Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Perimeter_ZN_1 ZN,                      !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Perimeter_ZN_1_ceiling,                 !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Perimeter_ZN_1 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Attic_floor_perimeter_south,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 2 {m}
  5, 5, 3.05,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_1_floor,                   !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 6in Slab Floor, !- Construction Name
  Perimeter_ZN_1 ZN,                      !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 0,                            !- X,Y,Z Vertex 1 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_1_wall_east,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Perimeter_ZN_1 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_ZN_2_wall_south,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 2.04187384066908e-015, 3.05,     !- X,Y,Z Vertex 1 {m}
  27.69, 2.04187384066908e-015, 0,        !- X,Y,Z Vertex 2 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_1_wall_north,              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Perimeter_ZN_1 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_ZN_wall_south,                     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_1_wall_south,              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-11.24, !- Construction Name
  Perimeter_ZN_1 ZN,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  27.69, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_1_wall_south_door,         !- Name
  Door,                                   !- Surface Type
  Typical Insulated Metal Door R-1.43,    !- Construction Name
  Perimeter_ZN_1_wall_south,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  12.93, 0, 2.134,                        !- X,Y,Z Vertex 1 {m}
  12.93, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  14.76, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  14.76, 0, 2.134;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_1_wall_south_Window_1,     !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Perimeter_ZN_1_wall_south,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.39, 0, 2.424,                         !- X,Y,Z Vertex 1 {m}
  1.39, 0, 0.9,                           !- X,Y,Z Vertex 2 {m}
  3.22, 0, 0.9,                           !- X,Y,Z Vertex 3 {m}
  3.22, 0, 2.424;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_1_wall_south_Window_2,     !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Perimeter_ZN_1_wall_south,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.01, 0, 2.424,                         !- X,Y,Z Vertex 1 {m}
  6.01, 0, 0.9,                           !- X,Y,Z Vertex 2 {m}
  7.84, 0, 0.9,                           !- X,Y,Z Vertex 3 {m}
  7.84, 0, 2.424;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_1_wall_south_Window_3,     !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Perimeter_ZN_1_wall_south,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.62, 0, 2.424,                        !- X,Y,Z Vertex 1 {m}
  10.62, 0, 0.9,                          !- X,Y,Z Vertex 2 {m}
  12.45, 0, 0.9,                          !- X,Y,Z Vertex 3 {m}
  12.45, 0, 2.424;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_1_wall_south_Window_4,     !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Perimeter_ZN_1_wall_south,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.24, 0, 2.424,                        !- X,Y,Z Vertex 1 {m}
  15.24, 0, 0.9,                          !- X,Y,Z Vertex 2 {m}
  17.07, 0, 0.9,                          !- X,Y,Z Vertex 3 {m}
  17.07, 0, 2.424;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_1_wall_south_Window_5,     !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Perimeter_ZN_1_wall_south,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  19.85, 0, 2.424,                        !- X,Y,Z Vertex 1 {m}
  19.85, 0, 0.9,                          !- X,Y,Z Vertex 2 {m}
  21.68, 0, 0.9,                          !- X,Y,Z Vertex 3 {m}
  21.68, 0, 2.424;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_1_wall_south_Window_6,     !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Perimeter_ZN_1_wall_south,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  24.47, 0, 2.424,                        !- X,Y,Z Vertex 1 {m}
  24.47, 0, 0.9,                          !- X,Y,Z Vertex 2 {m}
  26.3, 0, 0.9,                           !- X,Y,Z Vertex 3 {m}
  26.3, 0, 2.424;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_1_wall_west,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Perimeter_ZN_1 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_ZN_4_wall_south,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, 3.05,                             !- X,Y,Z Vertex 1 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

InternalMass,
  Perimeter_ZN_1 Mass,                    !- Name
  InteriorFurnishings,                    !- Construction Name
  Perimeter_ZN_1 ZN,                      !- Zone Name
  226.9;                                  !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Perimeter_ZN_1 Infiltration,            !- Name
  Perimeter_ZN_1 ZN,                      !- Zone or ZoneList Name
  OfficeSmall INFIL_QUARTER_ON_SCH,       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Perimeter_ZN_1 ZN Thermostat,           !- Name
  Perimeter_ZN_1 ZN,                      !- Zone or ZoneList Name
  Perimeter_ZN_1 ZN Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Office WholeBuilding - Sm Office Thermostat 2; !- Control Name 1

Schedule:Compact,
  Perimeter_ZN_1 ZN Thermostat Schedule,  !- Name
  Perimeter_ZN_1 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Perimeter_ZN_1 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Sm Office Thermostat 2, !- Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM,     !- Heating Setpoint Temperature Schedule Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Perimeter_ZN_1 ZN,                      !- Zone Name
  Perimeter_ZN_1 ZN Equipment List,       !- Zone Conditioning Equipment List Name
  Perimeter_ZN_1 ZN Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 3,                                 !- Zone Air Node Name
  Node 15;                                !- Zone Return Air Node or NodeList Name

NodeList,
  Perimeter_ZN_1 ZN Inlet Node List,      !- Name
  Node 11;                                !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Perimeter_ZN_1 ZN PSZ-AC-2 Diffuser,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 11,                                !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Perimeter_ZN_1 ZN Equipment List,       !- Name
  ,                                       !- Load Distribution Scheme
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Perimeter_ZN_1 ZN PSZ-AC-2 Diffuser,    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Perimeter_ZN_1 ZN,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office WholeBuilding - Sm Office Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Perimeter_ZN_1 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Perimeter_ZN_1 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 1,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Perimeter_ZN_1 ZN,                      !- Zone Name 1
  Office WholeBuilding - Sm Office Ventilation, !- Design Specification Outdoor Air Object Name 1
  Perimeter_ZN_1 ZN Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

Zone,
  Perimeter_ZN_2 ZN,                      !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Perimeter_ZN_2_ceiling,                 !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Perimeter_ZN_2 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Attic_floor_perimeter_east,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_2_floor,                   !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 6in Slab Floor, !- Construction Name
  Perimeter_ZN_2 ZN,                      !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 1 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 0;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_2_wall_east,               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-11.24, !- Construction Name
  Perimeter_ZN_2 ZN,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 3 {m}
  27.69, 18.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_2_wall_east_Window_1,      !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Perimeter_ZN_2_wall_east,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.69, 1.39, 2.424,                     !- X,Y,Z Vertex 1 {m}
  27.69, 1.39, 0.9,                       !- X,Y,Z Vertex 2 {m}
  27.69, 3.22, 0.9,                       !- X,Y,Z Vertex 3 {m}
  27.69, 3.22, 2.424;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_2_wall_east_Window_2,      !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Perimeter_ZN_2_wall_east,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.69, 6.01, 2.424,                     !- X,Y,Z Vertex 1 {m}
  27.69, 6.01, 0.9,                       !- X,Y,Z Vertex 2 {m}
  27.69, 7.84, 0.9,                       !- X,Y,Z Vertex 3 {m}
  27.69, 7.84, 2.424;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_2_wall_east_Window_3,      !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Perimeter_ZN_2_wall_east,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.69, 10.62, 2.424,                    !- X,Y,Z Vertex 1 {m}
  27.69, 10.62, 0.9,                      !- X,Y,Z Vertex 2 {m}
  27.69, 12.45, 0.9,                      !- X,Y,Z Vertex 3 {m}
  27.69, 12.45, 2.424;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_2_wall_east_Window_4,      !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Perimeter_ZN_2_wall_east,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.69, 15.24, 2.424,                    !- X,Y,Z Vertex 1 {m}
  27.69, 15.24, 0.9,                      !- X,Y,Z Vertex 2 {m}
  27.69, 17.07, 0.9,                      !- X,Y,Z Vertex 3 {m}
  27.69, 17.07, 2.424;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_2_wall_north,              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Perimeter_ZN_2 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_ZN_3_wall_east,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_2_wall_south,              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Perimeter_ZN_2 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_ZN_1_wall_east,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 2 {m}
  27.69, 2.04187384066908e-015, 0,        !- X,Y,Z Vertex 3 {m}
  27.69, 2.04187384066908e-015, 3.05;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_2_wall_west,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Perimeter_ZN_2 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_ZN_wall_east,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 2 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05;                         !- X,Y,Z Vertex 4 {m}

InternalMass,
  Perimeter_ZN_2 Mass,                    !- Name
  InteriorFurnishings,                    !- Construction Name
  Perimeter_ZN_2 ZN,                      !- Zone Name
  134.6;                                  !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Perimeter_ZN_2 Infiltration,            !- Name
  Perimeter_ZN_2 ZN,                      !- Zone or ZoneList Name
  OfficeSmall INFIL_QUARTER_ON_SCH,       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Perimeter_ZN_2 ZN Thermostat,           !- Name
  Perimeter_ZN_2 ZN,                      !- Zone or ZoneList Name
  Perimeter_ZN_2 ZN Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Office WholeBuilding - Sm Office Thermostat 3; !- Control Name 1

Schedule:Compact,
  Perimeter_ZN_2 ZN Thermostat Schedule,  !- Name
  Perimeter_ZN_2 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Perimeter_ZN_2 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Sm Office Thermostat 3, !- Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM,     !- Heating Setpoint Temperature Schedule Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Perimeter_ZN_2 ZN,                      !- Zone Name
  Perimeter_ZN_2 ZN Equipment List,       !- Zone Conditioning Equipment List Name
  Perimeter_ZN_2 ZN Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 4,                                 !- Zone Air Node Name
  Node 24;                                !- Zone Return Air Node or NodeList Name

NodeList,
  Perimeter_ZN_2 ZN Inlet Node List,      !- Name
  Node 20;                                !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Perimeter_ZN_2 ZN PSZ-AC-3 Diffuser,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 20,                                !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Perimeter_ZN_2 ZN Equipment List,       !- Name
  ,                                       !- Load Distribution Scheme
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Perimeter_ZN_2 ZN PSZ-AC-3 Diffuser,    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Perimeter_ZN_2 ZN,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office WholeBuilding - Sm Office Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Perimeter_ZN_2 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Perimeter_ZN_2 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 2,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Perimeter_ZN_2 ZN,                      !- Zone Name 1
  Office WholeBuilding - Sm Office Ventilation, !- Design Specification Outdoor Air Object Name 1
  Perimeter_ZN_2 ZN Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

Zone,
  Perimeter_ZN_3 ZN,                      !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Perimeter_ZN_3_ceiling,                 !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Perimeter_ZN_3 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Attic_floor_perimeter_north,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_3_floor,                   !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 6in Slab Floor, !- Construction Name
  Perimeter_ZN_3 ZN,                      !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 2 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 18.46, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_3_wall_east,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Perimeter_ZN_3 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_ZN_2_wall_north,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 2 {m}
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 3 {m}
  27.69, 18.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_3_wall_north,              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-11.24, !- Construction Name
  Perimeter_ZN_3 ZN,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 18.46, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_3_wall_north_Window_1,     !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Perimeter_ZN_3_wall_north,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  26.3, 18.46, 2.424,                     !- X,Y,Z Vertex 1 {m}
  26.3, 18.46, 0.9,                       !- X,Y,Z Vertex 2 {m}
  24.47, 18.46, 0.9,                      !- X,Y,Z Vertex 3 {m}
  24.47, 18.46, 2.424;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_3_wall_north_Window_2,     !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Perimeter_ZN_3_wall_north,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.68, 18.46, 2.424,                    !- X,Y,Z Vertex 1 {m}
  21.68, 18.46, 0.9,                      !- X,Y,Z Vertex 2 {m}
  19.85, 18.46, 0.9,                      !- X,Y,Z Vertex 3 {m}
  19.85, 18.46, 2.424;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_3_wall_north_Window_3,     !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Perimeter_ZN_3_wall_north,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.07, 18.46, 2.424,                    !- X,Y,Z Vertex 1 {m}
  17.07, 18.46, 0.9,                      !- X,Y,Z Vertex 2 {m}
  15.24, 18.46, 0.9,                      !- X,Y,Z Vertex 3 {m}
  15.24, 18.46, 2.424;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_3_wall_north_Window_4,     !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Perimeter_ZN_3_wall_north,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  12.45, 18.46, 2.424,                    !- X,Y,Z Vertex 1 {m}
  12.45, 18.46, 0.9,                      !- X,Y,Z Vertex 2 {m}
  10.62, 18.46, 0.9,                      !- X,Y,Z Vertex 3 {m}
  10.62, 18.46, 2.424;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_3_wall_north_Window_5,     !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Perimeter_ZN_3_wall_north,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.84, 18.46, 2.424,                     !- X,Y,Z Vertex 1 {m}
  7.84, 18.46, 0.9,                       !- X,Y,Z Vertex 2 {m}
  6.01, 18.46, 0.9,                       !- X,Y,Z Vertex 3 {m}
  6.01, 18.46, 2.424;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_3_wall_north_Window_6,     !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Perimeter_ZN_3_wall_north,              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.22, 18.46, 2.424,                     !- X,Y,Z Vertex 1 {m}
  3.22, 18.46, 0.9,                       !- X,Y,Z Vertex 2 {m}
  1.39, 18.46, 0.9,                       !- X,Y,Z Vertex 3 {m}
  1.39, 18.46, 2.424;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_3_wall_south,              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Perimeter_ZN_3 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_ZN_wall_north,                     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_3_wall_west,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Perimeter_ZN_3 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_ZN_4_wall_north,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  0, 18.46, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

InternalMass,
  Perimeter_ZN_3 Mass,                    !- Name
  InteriorFurnishings,                    !- Construction Name
  Perimeter_ZN_3 ZN,                      !- Zone Name
  226.9;                                  !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Perimeter_ZN_3 Infiltration,            !- Name
  Perimeter_ZN_3 ZN,                      !- Zone or ZoneList Name
  OfficeSmall INFIL_QUARTER_ON_SCH,       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Perimeter_ZN_3 ZN Thermostat,           !- Name
  Perimeter_ZN_3 ZN,                      !- Zone or ZoneList Name
  Perimeter_ZN_3 ZN Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Office WholeBuilding - Sm Office Thermostat 4; !- Control Name 1

Schedule:Compact,
  Perimeter_ZN_3 ZN Thermostat Schedule,  !- Name
  Perimeter_ZN_3 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Perimeter_ZN_3 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Sm Office Thermostat 4, !- Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM,     !- Heating Setpoint Temperature Schedule Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Perimeter_ZN_3 ZN,                      !- Zone Name
  Perimeter_ZN_3 ZN Equipment List,       !- Zone Conditioning Equipment List Name
  Perimeter_ZN_3 ZN Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 5,                                 !- Zone Air Node Name
  Node 33;                                !- Zone Return Air Node or NodeList Name

NodeList,
  Perimeter_ZN_3 ZN Inlet Node List,      !- Name
  Node 29;                                !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Perimeter_ZN_3 ZN PSZ-AC-4 Diffuser,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 29,                                !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Perimeter_ZN_3 ZN Equipment List,       !- Name
  ,                                       !- Load Distribution Scheme
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Perimeter_ZN_3 ZN PSZ-AC-4 Diffuser,    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Perimeter_ZN_3 ZN,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office WholeBuilding - Sm Office Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Perimeter_ZN_3 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Perimeter_ZN_3 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 3,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Perimeter_ZN_3 ZN,                      !- Zone Name 1
  Office WholeBuilding - Sm Office Ventilation, !- Design Specification Outdoor Air Object Name 1
  Perimeter_ZN_3 ZN Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

Zone,
  Perimeter_ZN_4 ZN,                      !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Perimeter_ZN_4_ceiling,                 !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Perimeter_ZN_4 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Attic_floor_perimeter_west,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  5, 5, 3.05,                             !- X,Y,Z Vertex 2 {m}
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_4_floor,                   !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 6in Slab Floor, !- Construction Name
  Perimeter_ZN_4 ZN,                      !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, 0,                            !- X,Y,Z Vertex 1 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_4_wall_east,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Perimeter_ZN_4 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_ZN_wall_west,                      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, 3.05,                             !- X,Y,Z Vertex 1 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_4_wall_north,              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Perimeter_ZN_4 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_ZN_3_wall_west,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 18.46, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_4_wall_south,              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Perimeter_ZN_4 ZN,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_ZN_1_wall_west,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_ZN_4_wall_west,               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Wood Framed Exterior Wall R-11.24, !- Construction Name
  Perimeter_ZN_4 ZN,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  0, 18.46, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_4_wall_west_Window_1,      !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Perimeter_ZN_4_wall_west,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 17.07, 2.424,                        !- X,Y,Z Vertex 1 {m}
  0, 17.07, 0.9,                          !- X,Y,Z Vertex 2 {m}
  0, 15.24, 0.9,                          !- X,Y,Z Vertex 3 {m}
  0, 15.24, 2.424;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_4_wall_west_Window_2,      !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Perimeter_ZN_4_wall_west,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 12.45, 2.424,                        !- X,Y,Z Vertex 1 {m}
  0, 12.45, 0.9,                          !- X,Y,Z Vertex 2 {m}
  0, 10.62, 0.9,                          !- X,Y,Z Vertex 3 {m}
  0, 10.62, 2.424;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_4_wall_west_Window_3,      !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Perimeter_ZN_4_wall_west,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.84, 2.424,                         !- X,Y,Z Vertex 1 {m}
  0, 7.84, 0.9,                           !- X,Y,Z Vertex 2 {m}
  0, 6.01, 0.9,                           !- X,Y,Z Vertex 3 {m}
  0, 6.01, 2.424;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_ZN_4_wall_west_Window_4,      !- Name
  Window,                                 !- Surface Type
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Construction Name
  Perimeter_ZN_4_wall_west,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.22, 2.424,                         !- X,Y,Z Vertex 1 {m}
  0, 3.22, 0.9,                           !- X,Y,Z Vertex 2 {m}
  0, 1.39, 0.9,                           !- X,Y,Z Vertex 3 {m}
  0, 1.39, 2.424;                         !- X,Y,Z Vertex 4 {m}

InternalMass,
  Perimeter_ZN_4 Mass,                    !- Name
  InteriorFurnishings,                    !- Construction Name
  Perimeter_ZN_4 ZN,                      !- Zone Name
  134.6;                                  !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Perimeter_ZN_4 Infiltration,            !- Name
  Perimeter_ZN_4 ZN,                      !- Zone or ZoneList Name
  OfficeSmall INFIL_QUARTER_ON_SCH,       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Perimeter_ZN_4 ZN Thermostat,           !- Name
  Perimeter_ZN_4 ZN,                      !- Zone or ZoneList Name
  Perimeter_ZN_4 ZN Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Office WholeBuilding - Sm Office Thermostat 5; !- Control Name 1

Schedule:Compact,
  Perimeter_ZN_4 ZN Thermostat Schedule,  !- Name
  Perimeter_ZN_4 ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Perimeter_ZN_4 ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Office WholeBuilding - Sm Office Thermostat 5, !- Name
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM,     !- Heating Setpoint Temperature Schedule Name
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Perimeter_ZN_4 ZN,                      !- Zone Name
  Perimeter_ZN_4 ZN Equipment List,       !- Zone Conditioning Equipment List Name
  Perimeter_ZN_4 ZN Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 6,                                 !- Zone Air Node Name
  Node 42;                                !- Zone Return Air Node or NodeList Name

NodeList,
  Perimeter_ZN_4 ZN Inlet Node List,      !- Name
  Node 38;                                !- Node Name 1

AirTerminal:SingleDuct:Uncontrolled,
  Perimeter_ZN_4 ZN PSZ-AC-5 Diffuser,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 38,                                !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Perimeter_ZN_4 ZN Equipment List,       !- Name
  ,                                       !- Load Distribution Scheme
  AirTerminal:SingleDuct:Uncontrolled,    !- Zone Equipment Object Type 1
  Perimeter_ZN_4 ZN PSZ-AC-5 Diffuser,    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Perimeter_ZN_4 ZN,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office WholeBuilding - Sm Office Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Perimeter_ZN_4 ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Perimeter_ZN_4 ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 4,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Perimeter_ZN_4 ZN,                      !- Zone Name 1
  Office WholeBuilding - Sm Office Ventilation, !- Design Specification Outdoor Air Object Name 1
  Perimeter_ZN_4 ZN Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 1

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

ConvergenceLimits,
  1,                                      !- Minimum System Timestep {minutes}
  20;                                     !- Maximum HVAC Iterations

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

ShadowCalculation,
  AverageOverDaysInFrequency,             !- Calculation Method
  30,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

SurfaceConvectionAlgorithm:Inside,
  TARP;                                   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  TARP;                                   !- Algorithm

Sizing:Parameters,
  1.2,                                    !- Heating Sizing Factor
  1.2;                                    !- Cooling Sizing Factor

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

MaterialProperty:GlazingSpectralData,
  Clear3PPGSP,                            !- Name
  0.3,                                    !- Wavelength 1 {micron}
  0.008,                                  !- transmittance 1
  0.0511,                                 !- front reflectance 1
  0.0571,                                 !- back reflectance 1
  0.305,                                  !- Wavelength 2 {micron}
  0.008,                                  !- transmittance 2
  0.0506,                                 !- front reflectance 2
  0.0564,                                 !- back reflectance 2
  0.31,                                   !- Wavelength 3 {micron}
  0.018,                                  !- transmittance 3
  0.0505,                                 !- front reflectance 3
  0.0559,                                 !- back reflectance 3
  0.315,                                  !- Wavelength 4 {micron}
  0.053,                                  !- transmittance 4
  0.0504,                                 !- front reflectance 4
  0.0555,                                 !- back reflectance 4
  0.32,                                   !- Wavelength 5 {micron}
  0.137,                                  !- transmittance 5
  0.051,                                  !- front reflectance 5
  0.0561,                                 !- back reflectance 5
  0.325,                                  !- Wavelength 6 {micron}
  0.263,                                  !- transmittance 6
  0.0536,                                 !- front reflectance 6
  0.0583,                                 !- back reflectance 6
  0.33,                                   !- Wavelength 7 {micron}
  0.409,                                  !- transmittance 7
  0.0586,                                 !- front reflectance 7
  0.0629,                                 !- back reflectance 7
  0.335,                                  !- Wavelength 8 {micron}
  0.545,                                  !- transmittance 8
  0.0657,                                 !- front reflectance 8
  0.0691,                                 !- back reflectance 8
  0.34,                                   !- Wavelength 9 {micron}
  0.655,                                  !- transmittance 9
  0.0729,                                 !- front reflectance 9
  0.0758,                                 !- back reflectance 9
  0.345,                                  !- Wavelength 10 {micron}
  0.737,                                  !- transmittance 10
  0.0792,                                 !- front reflectance 10
  0.0813,                                 !- back reflectance 10
  0.35,                                   !- Wavelength 11 {micron}
  0.793,                                  !- transmittance 11
  0.0838,                                 !- front reflectance 11
  0.0855,                                 !- back reflectance 11
  0.355,                                  !- Wavelength 12 {micron}
  0.832,                                  !- transmittance 12
  0.0872,                                 !- front reflectance 12
  0.0885,                                 !- back reflectance 12
  0.36,                                   !- Wavelength 13 {micron}
  0.855,                                  !- transmittance 13
  0.089,                                  !- front reflectance 13
  0.09,                                   !- back reflectance 13
  0.365,                                  !- Wavelength 14 {micron}
  0.868,                                  !- transmittance 14
  0.0907,                                 !- front reflectance 14
  0.0909,                                 !- back reflectance 14
  0.37,                                   !- Wavelength 15 {micron}
  0.872,                                  !- transmittance 15
  0.0904,                                 !- front reflectance 15
  0.0912,                                 !- back reflectance 15
  0.375,                                  !- Wavelength 16 {micron}
  0.863,                                  !- transmittance 16
  0.0891,                                 !- front reflectance 16
  0.0899,                                 !- back reflectance 16
  0.38,                                   !- Wavelength 17 {micron}
  0.86,                                   !- transmittance 17
  0.0889,                                 !- front reflectance 17
  0.0892,                                 !- back reflectance 17
  0.385,                                  !- Wavelength 18 {micron}
  0.871,                                  !- transmittance 18
  0.0897,                                 !- front reflectance 18
  0.0903,                                 !- back reflectance 18
  0.39,                                   !- Wavelength 19 {micron}
  0.882,                                  !- transmittance 19
  0.0907,                                 !- front reflectance 19
  0.091,                                  !- back reflectance 19
  0.395,                                  !- Wavelength 20 {micron}
  0.889,                                  !- transmittance 20
  0.091,                                  !- front reflectance 20
  0.0913,                                 !- back reflectance 20
  0.4,                                    !- Wavelength 21 {micron}
  0.892,                                  !- transmittance 21
  0.0909,                                 !- front reflectance 21
  0.0914,                                 !- back reflectance 21
  0.41,                                   !- Wavelength 22 {micron}
  0.892,                                  !- transmittance 22
  0.0903,                                 !- front reflectance 22
  0.0907,                                 !- back reflectance 22
  0.42,                                   !- Wavelength 23 {micron}
  0.891,                                  !- transmittance 23
  0.09,                                   !- front reflectance 23
  0.0903,                                 !- back reflectance 23
  0.43,                                   !- Wavelength 24 {micron}
  0.892,                                  !- transmittance 24
  0.0894,                                 !- front reflectance 24
  0.0898,                                 !- back reflectance 24
  0.44,                                   !- Wavelength 25 {micron}
  0.893,                                  !- transmittance 25
  0.0891,                                 !- front reflectance 25
  0.0895,                                 !- back reflectance 25
  0.45,                                   !- Wavelength 26 {micron}
  0.896,                                  !- transmittance 26
  0.0892,                                 !- front reflectance 26
  0.0892,                                 !- back reflectance 26
  0.46,                                   !- Wavelength 27 {micron}
  0.9,                                    !- transmittance 27
  0.0887,                                 !- front reflectance 27
  0.0889,                                 !- back reflectance 27
  0.47,                                   !- Wavelength 28 {micron}
  0.902,                                  !- transmittance 28
  0.0885,                                 !- front reflectance 28
  0.0886,                                 !- back reflectance 28
  0.48,                                   !- Wavelength 29 {micron}
  0.903,                                  !- transmittance 29
  0.0885,                                 !- front reflectance 29
  0.0886,                                 !- back reflectance 29
  0.49,                                   !- Wavelength 30 {micron}
  0.904,                                  !- transmittance 30
  0.0881,                                 !- front reflectance 30
  0.0882,                                 !- back reflectance 30
  0.5,                                    !- Wavelength 31 {micron}
  0.904,                                  !- transmittance 31
  0.0877,                                 !- front reflectance 31
  0.0879,                                 !- back reflectance 31
  0.51,                                   !- Wavelength 32 {micron}
  0.905,                                  !- transmittance 32
  0.0873,                                 !- front reflectance 32
  0.0876,                                 !- back reflectance 32
  0.52,                                   !- Wavelength 33 {micron}
  0.905,                                  !- transmittance 33
  0.0871,                                 !- front reflectance 33
  0.0873,                                 !- back reflectance 33
  0.53,                                   !- Wavelength 34 {micron}
  0.905,                                  !- transmittance 34
  0.087,                                  !- front reflectance 34
  0.087,                                  !- back reflectance 34
  0.54,                                   !- Wavelength 35 {micron}
  0.904,                                  !- transmittance 35
  0.0868,                                 !- front reflectance 35
  0.0869,                                 !- back reflectance 35
  0.55,                                   !- Wavelength 36 {micron}
  0.903,                                  !- transmittance 36
  0.0863,                                 !- front reflectance 36
  0.0865,                                 !- back reflectance 36
  0.56,                                   !- Wavelength 37 {micron}
  0.901,                                  !- transmittance 37
  0.0861,                                 !- front reflectance 37
  0.0862,                                 !- back reflectance 37
  0.57,                                   !- Wavelength 38 {micron}
  0.899,                                  !- transmittance 38
  0.0856,                                 !- front reflectance 38
  0.0858,                                 !- back reflectance 38
  0.58,                                   !- Wavelength 39 {micron}
  0.897,                                  !- transmittance 39
  0.0851,                                 !- front reflectance 39
  0.0854,                                 !- back reflectance 39
  0.59,                                   !- Wavelength 40 {micron}
  0.895,                                  !- transmittance 40
  0.0847,                                 !- front reflectance 40
  0.0849,                                 !- back reflectance 40
  0.6,                                    !- Wavelength 41 {micron}
  0.891,                                  !- transmittance 41
  0.0843,                                 !- front reflectance 41
  0.0846,                                 !- back reflectance 41
  0.61,                                   !- Wavelength 42 {micron}
  0.888,                                  !- transmittance 42
  0.0838,                                 !- front reflectance 42
  0.0841,                                 !- back reflectance 42
  0.62,                                   !- Wavelength 43 {micron}
  0.885,                                  !- transmittance 43
  0.0833,                                 !- front reflectance 43
  0.0834,                                 !- back reflectance 43
  0.63,                                   !- Wavelength 44 {micron}
  0.881,                                  !- transmittance 44
  0.0827,                                 !- front reflectance 44
  0.0831,                                 !- back reflectance 44
  0.64,                                   !- Wavelength 45 {micron}
  0.877,                                  !- transmittance 45
  0.0822,                                 !- front reflectance 45
  0.0826,                                 !- back reflectance 45
  0.65,                                   !- Wavelength 46 {micron}
  0.873,                                  !- transmittance 46
  0.0816,                                 !- front reflectance 46
  0.0822,                                 !- back reflectance 46
  0.66,                                   !- Wavelength 47 {micron}
  0.869,                                  !- transmittance 47
  0.0811,                                 !- front reflectance 47
  0.0816,                                 !- back reflectance 47
  0.67,                                   !- Wavelength 48 {micron}
  0.864,                                  !- transmittance 48
  0.0807,                                 !- front reflectance 48
  0.0812,                                 !- back reflectance 48
  0.68,                                   !- Wavelength 49 {micron}
  0.859,                                  !- transmittance 49
  0.08,                                   !- front reflectance 49
  0.0805,                                 !- back reflectance 49
  0.69,                                   !- Wavelength 50 {micron}
  0.855,                                  !- transmittance 50
  0.0796,                                 !- front reflectance 50
  0.08,                                   !- back reflectance 50
  0.7,                                    !- Wavelength 51 {micron}
  0.849,                                  !- transmittance 51
  0.0788,                                 !- front reflectance 51
  0.0796,                                 !- back reflectance 51
  0.71,                                   !- Wavelength 52 {micron}
  0.844,                                  !- transmittance 52
  0.0783,                                 !- front reflectance 52
  0.0788,                                 !- back reflectance 52
  0.72,                                   !- Wavelength 53 {micron}
  0.839,                                  !- transmittance 53
  0.0779,                                 !- front reflectance 53
  0.0784,                                 !- back reflectance 53
  0.73,                                   !- Wavelength 54 {micron}
  0.834,                                  !- transmittance 54
  0.0771,                                 !- front reflectance 54
  0.0778,                                 !- back reflectance 54
  0.74,                                   !- Wavelength 55 {micron}
  0.829,                                  !- transmittance 55
  0.0766,                                 !- front reflectance 55
  0.0775,                                 !- back reflectance 55
  0.75,                                   !- Wavelength 56 {micron}
  0.824,                                  !- transmittance 56
  0.0761,                                 !- front reflectance 56
  0.0768,                                 !- back reflectance 56
  0.76,                                   !- Wavelength 57 {micron}
  0.818,                                  !- transmittance 57
  0.0756,                                 !- front reflectance 57
  0.0762,                                 !- back reflectance 57
  0.77,                                   !- Wavelength 58 {micron}
  0.813,                                  !- transmittance 58
  0.0752,                                 !- front reflectance 58
  0.0759,                                 !- back reflectance 58
  0.78,                                   !- Wavelength 59 {micron}
  0.808,                                  !- transmittance 59
  0.0746,                                 !- front reflectance 59
  0.0754,                                 !- back reflectance 59
  0.79,                                   !- Wavelength 60 {micron}
  0.804,                                  !- transmittance 60
  0.0741,                                 !- front reflectance 60
  0.0751,                                 !- back reflectance 60
  0.8,                                    !- Wavelength 61 {micron}
  0.799,                                  !- transmittance 61
  0.0735,                                 !- front reflectance 61
  0.0744,                                 !- back reflectance 61
  0.81,                                   !- Wavelength 62 {micron}
  0.795,                                  !- transmittance 62
  0.0733,                                 !- front reflectance 62
  0.0742,                                 !- back reflectance 62
  0.82,                                   !- Wavelength 63 {micron}
  0.791,                                  !- transmittance 63
  0.0727,                                 !- front reflectance 63
  0.0737,                                 !- back reflectance 63
  0.83,                                   !- Wavelength 64 {micron}
  0.786,                                  !- transmittance 64
  0.0722,                                 !- front reflectance 64
  0.0735,                                 !- back reflectance 64
  0.84,                                   !- Wavelength 65 {micron}
  0.783,                                  !- transmittance 65
  0.0717,                                 !- front reflectance 65
  0.0721,                                 !- back reflectance 65
  0.85,                                   !- Wavelength 66 {micron}
  0.777,                                  !- transmittance 66
  0.0705,                                 !- front reflectance 66
  0.0722,                                 !- back reflectance 66
  0.86,                                   !- Wavelength 67 {micron}
  0.776,                                  !- transmittance 67
  0.0721,                                 !- front reflectance 67
  0.0725,                                 !- back reflectance 67
  0.87,                                   !- Wavelength 68 {micron}
  0.772,                                  !- transmittance 68
  0.0716,                                 !- front reflectance 68
  0.0724,                                 !- back reflectance 68
  0.88,                                   !- Wavelength 69 {micron}
  0.769,                                  !- transmittance 69
  0.0706,                                 !- front reflectance 69
  0.0713,                                 !- back reflectance 69
  0.89,                                   !- Wavelength 70 {micron}
  0.766,                                  !- transmittance 70
  0.0703,                                 !- front reflectance 70
  0.0711,                                 !- back reflectance 70
  0.9,                                    !- Wavelength 71 {micron}
  0.764,                                  !- transmittance 71
  0.07,                                   !- front reflectance 71
  0.0707,                                 !- back reflectance 71
  0.91,                                   !- Wavelength 72 {micron}
  0.762,                                  !- transmittance 72
  0.0691,                                 !- front reflectance 72
  0.0705,                                 !- back reflectance 72
  0.92,                                   !- Wavelength 73 {micron}
  0.76,                                   !- transmittance 73
  0.0691,                                 !- front reflectance 73
  0.0698,                                 !- back reflectance 73
  0.93,                                   !- Wavelength 74 {micron}
  0.758,                                  !- transmittance 74
  0.0687,                                 !- front reflectance 74
  0.0697,                                 !- back reflectance 74
  0.94,                                   !- Wavelength 75 {micron}
  0.756,                                  !- transmittance 75
  0.0683,                                 !- front reflectance 75
  0.0692,                                 !- back reflectance 75
  0.95,                                   !- Wavelength 76 {micron}
  0.755,                                  !- transmittance 76
  0.068,                                  !- front reflectance 76
  0.0689,                                 !- back reflectance 76
  0.96,                                   !- Wavelength 77 {micron}
  0.753,                                  !- transmittance 77
  0.0677,                                 !- front reflectance 77
  0.0686,                                 !- back reflectance 77
  0.97,                                   !- Wavelength 78 {micron}
  0.752,                                  !- transmittance 78
  0.0669,                                 !- front reflectance 78
  0.0676,                                 !- back reflectance 78
  0.98,                                   !- Wavelength 79 {micron}
  0.751,                                  !- transmittance 79
  0.0657,                                 !- front reflectance 79
  0.0666,                                 !- back reflectance 79
  0.99,                                   !- Wavelength 80 {micron}
  0.75,                                   !- transmittance 80
  0.0652,                                 !- front reflectance 80
  0.066,                                  !- back reflectance 80
  1,                                      !- Wavelength 81 {micron}
  0.749,                                  !- transmittance 81
  0.0645,                                 !- front reflectance 81
  0.0658,                                 !- back reflectance 81
  1.05,                                   !- Wavelength 82 {micron}
  0.747,                                  !- transmittance 82
  0.0636,                                 !- front reflectance 82
  0.0645,                                 !- back reflectance 82
  1.1,                                    !- Wavelength 83 {micron}
  0.746,                                  !- transmittance 83
  0.0633,                                 !- front reflectance 83
  0.0644,                                 !- back reflectance 83
  1.15,                                   !- Wavelength 84 {micron}
  0.748,                                  !- transmittance 84
  0.0633,                                 !- front reflectance 84
  0.0643,                                 !- back reflectance 84
  1.2,                                    !- Wavelength 85 {micron}
  0.751,                                  !- transmittance 85
  0.0633,                                 !- front reflectance 85
  0.0641,                                 !- back reflectance 85
  1.25,                                   !- Wavelength 86 {micron}
  0.756,                                  !- transmittance 86
  0.0636,                                 !- front reflectance 86
  0.0644,                                 !- back reflectance 86
  1.3,                                    !- Wavelength 87 {micron}
  0.764,                                  !- transmittance 87
  0.0641,                                 !- front reflectance 87
  0.0648,                                 !- back reflectance 87
  1.35,                                   !- Wavelength 88 {micron}
  0.774,                                  !- transmittance 88
  0.0644,                                 !- front reflectance 88
  0.0652,                                 !- back reflectance 88
  1.4,                                    !- Wavelength 89 {micron}
  0.784,                                  !- transmittance 89
  0.0648,                                 !- front reflectance 89
  0.0655,                                 !- back reflectance 89
  1.45,                                   !- Wavelength 90 {micron}
  0.797,                                  !- transmittance 90
  0.0657,                                 !- front reflectance 90
  0.0666,                                 !- back reflectance 90
  1.5,                                    !- Wavelength 91 {micron}
  0.809,                                  !- transmittance 91
  0.0666,                                 !- front reflectance 91
  0.0674,                                 !- back reflectance 91
  1.55,                                   !- Wavelength 92 {micron}
  0.82,                                   !- transmittance 92
  0.0673,                                 !- front reflectance 92
  0.0679,                                 !- back reflectance 92
  1.6,                                    !- Wavelength 93 {micron}
  0.827,                                  !- transmittance 93
  0.068,                                  !- front reflectance 93
  0.0687,                                 !- back reflectance 93
  1.65,                                   !- Wavelength 94 {micron}
  0.832,                                  !- transmittance 94
  0.0685,                                 !- front reflectance 94
  0.0692,                                 !- back reflectance 94
  1.7,                                    !- Wavelength 95 {micron}
  0.834,                                  !- transmittance 95
  0.0687,                                 !- front reflectance 95
  0.0692,                                 !- back reflectance 95
  1.75,                                   !- Wavelength 96 {micron}
  0.834,                                  !- transmittance 96
  0.0687,                                 !- front reflectance 96
  0.0694,                                 !- back reflectance 96
  1.8,                                    !- Wavelength 97 {micron}
  0.832,                                  !- transmittance 97
  0.0687,                                 !- front reflectance 97
  0.0691,                                 !- back reflectance 97
  1.85,                                   !- Wavelength 98 {micron}
  0.83,                                   !- transmittance 98
  0.0691,                                 !- front reflectance 98
  0.0696,                                 !- back reflectance 98
  1.9,                                    !- Wavelength 99 {micron}
  0.829,                                  !- transmittance 99
  0.0678,                                 !- front reflectance 99
  0.0683,                                 !- back reflectance 99
  1.95,                                   !- Wavelength 100 {micron}
  0.829,                                  !- transmittance 100
  0.069,                                  !- front reflectance 100
  0.0694,                                 !- back reflectance 100
  2,                                      !- Wavelength 101 {micron}
  0.828,                                  !- transmittance 101
  0.068,                                  !- front reflectance 101
  0.0685,                                 !- back reflectance 101
  2.05,                                   !- Wavelength 102 {micron}
  0.829,                                  !- transmittance 102
  0.0676,                                 !- front reflectance 102
  0.0683,                                 !- back reflectance 102
  2.1,                                    !- Wavelength 103 {micron}
  0.83,                                   !- transmittance 103
  0.0676,                                 !- front reflectance 103
  0.0678,                                 !- back reflectance 103
  2.15,                                   !- Wavelength 104 {micron}
  0.827,                                  !- transmittance 104
  0.0688,                                 !- front reflectance 104
  0.0687,                                 !- back reflectance 104
  2.2,                                    !- Wavelength 105 {micron}
  0.812,                                  !- transmittance 105
  0.0719,                                 !- front reflectance 105
  0.0721,                                 !- back reflectance 105
  2.25,                                   !- Wavelength 106 {micron}
  0.814,                                  !- transmittance 106
  0.0716,                                 !- front reflectance 106
  0.0714,                                 !- back reflectance 106
  2.3,                                    !- Wavelength 107 {micron}
  0.82,                                   !- transmittance 107
  0.0724,                                 !- front reflectance 107
  0.0725,                                 !- back reflectance 107
  2.35,                                   !- Wavelength 108 {micron}
  0.818,                                  !- transmittance 108
  0.0719,                                 !- front reflectance 108
  0.0734,                                 !- back reflectance 108
  2.4,                                    !- Wavelength 109 {micron}
  0.82,                                   !- transmittance 109
  0.0705,                                 !- front reflectance 109
  0.0715,                                 !- back reflectance 109
  2.45,                                   !- Wavelength 110 {micron}
  0.811,                                  !- transmittance 110
  0.071,                                  !- front reflectance 110
  0.0712,                                 !- back reflectance 110
  2.5,                                    !- Wavelength 111 {micron}
  0.804,                                  !- transmittance 111
  0.0682,                                 !- front reflectance 111
  0.0692;                                 !- back reflectance 111

MaterialProperty:GlazingSpectralData,
  SB60Clear3PPGSP,                        !- Name
  0.3,                                    !- Wavelength 1 {micron}
  0,                                      !- transmittance 1
  0.0511,                                 !- front reflectance 1
  0.25,                                   !- back reflectance 1
  0.305,                                  !- Wavelength 2 {micron}
  0,                                      !- transmittance 2
  0.0506,                                 !- front reflectance 2
  0.257,                                  !- back reflectance 2
  0.31,                                   !- Wavelength 3 {micron}
  0.001,                                  !- transmittance 3
  0.0506,                                 !- front reflectance 3
  0.27,                                   !- back reflectance 3
  0.315,                                  !- Wavelength 4 {micron}
  0.004,                                  !- transmittance 4
  0.0506,                                 !- front reflectance 4
  0.2829,                                 !- back reflectance 4
  0.32,                                   !- Wavelength 5 {micron}
  0.013,                                  !- transmittance 5
  0.0522,                                 !- front reflectance 5
  0.2929,                                 !- back reflectance 5
  0.325,                                  !- Wavelength 6 {micron}
  0.029,                                  !- transmittance 6
  0.0583,                                 !- front reflectance 6
  0.3015,                                 !- back reflectance 6
  0.33,                                   !- Wavelength 7 {micron}
  0.053,                                  !- transmittance 7
  0.0674,                                 !- front reflectance 7
  0.3063,                                 !- back reflectance 7
  0.335,                                  !- Wavelength 8 {micron}
  0.082,                                  !- transmittance 8
  0.0811,                                 !- front reflectance 8
  0.3041,                                 !- back reflectance 8
  0.34,                                   !- Wavelength 9 {micron}
  0.115,                                  !- transmittance 9
  0.0967,                                 !- front reflectance 9
  0.2962,                                 !- back reflectance 9
  0.345,                                  !- Wavelength 10 {micron}
  0.151,                                  !- transmittance 10
  0.1117,                                 !- front reflectance 10
  0.2846,                                 !- back reflectance 10
  0.35,                                   !- Wavelength 11 {micron}
  0.189,                                  !- transmittance 11
  0.1243,                                 !- front reflectance 11
  0.2696,                                 !- back reflectance 11
  0.355,                                  !- Wavelength 12 {micron}
  0.23,                                   !- transmittance 12
  0.1342,                                 !- front reflectance 12
  0.2517,                                 !- back reflectance 12
  0.36,                                   !- Wavelength 13 {micron}
  0.273,                                  !- transmittance 13
  0.1415,                                 !- front reflectance 13
  0.2316,                                 !- back reflectance 13
  0.365,                                  !- Wavelength 14 {micron}
  0.318,                                  !- transmittance 14
  0.1466,                                 !- front reflectance 14
  0.2101,                                 !- back reflectance 14
  0.37,                                   !- Wavelength 15 {micron}
  0.364,                                  !- transmittance 15
  0.1485,                                 !- front reflectance 15
  0.1883,                                 !- back reflectance 15
  0.375,                                  !- Wavelength 16 {micron}
  0.409,                                  !- transmittance 16
  0.1471,                                 !- front reflectance 16
  0.1669,                                 !- back reflectance 16
  0.38,                                   !- Wavelength 17 {micron}
  0.455,                                  !- transmittance 17
  0.1448,                                 !- front reflectance 17
  0.1461,                                 !- back reflectance 17
  0.385,                                  !- Wavelength 18 {micron}
  0.506,                                  !- transmittance 18
  0.1433,                                 !- front reflectance 18
  0.1269,                                 !- back reflectance 18
  0.39,                                   !- Wavelength 19 {micron}
  0.557,                                  !- transmittance 19
  0.1411,                                 !- front reflectance 19
  0.1103,                                 !- back reflectance 19
  0.395,                                  !- Wavelength 20 {micron}
  0.603,                                  !- transmittance 20
  0.1367,                                 !- front reflectance 20
  0.0958,                                 !- back reflectance 20
  0.4,                                    !- Wavelength 21 {micron}
  0.642,                                  !- transmittance 21
  0.1304,                                 !- front reflectance 21
  0.0831,                                 !- back reflectance 21
  0.41,                                   !- Wavelength 22 {micron}
  0.701,                                  !- transmittance 22
  0.1147,                                 !- front reflectance 22
  0.063,                                  !- back reflectance 22
  0.42,                                   !- Wavelength 23 {micron}
  0.739,                                  !- transmittance 23
  0.0988,                                 !- front reflectance 23
  0.0497,                                 !- back reflectance 23
  0.43,                                   !- Wavelength 24 {micron}
  0.762,                                  !- transmittance 24
  0.0853,                                 !- front reflectance 24
  0.0412,                                 !- back reflectance 24
  0.44,                                   !- Wavelength 25 {micron}
  0.774,                                  !- transmittance 25
  0.0747,                                 !- front reflectance 25
  0.0366,                                 !- back reflectance 25
  0.45,                                   !- Wavelength 26 {micron}
  0.781,                                  !- transmittance 26
  0.0674,                                 !- front reflectance 26
  0.0349,                                 !- back reflectance 26
  0.46,                                   !- Wavelength 27 {micron}
  0.787,                                  !- transmittance 27
  0.0621,                                 !- front reflectance 27
  0.0354,                                 !- back reflectance 27
  0.47,                                   !- Wavelength 28 {micron}
  0.791,                                  !- transmittance 28
  0.0588,                                 !- front reflectance 28
  0.0376,                                 !- back reflectance 28
  0.48,                                   !- Wavelength 29 {micron}
  0.795,                                  !- transmittance 29
  0.0575,                                 !- front reflectance 29
  0.0408,                                 !- back reflectance 29
  0.49,                                   !- Wavelength 30 {micron}
  0.799,                                  !- transmittance 30
  0.0575,                                 !- front reflectance 30
  0.0446,                                 !- back reflectance 30
  0.5,                                    !- Wavelength 31 {micron}
  0.803,                                  !- transmittance 31
  0.0585,                                 !- front reflectance 31
  0.0483,                                 !- back reflectance 31
  0.51,                                   !- Wavelength 32 {micron}
  0.806,                                  !- transmittance 32
  0.0603,                                 !- front reflectance 32
  0.0517,                                 !- back reflectance 32
  0.52,                                   !- Wavelength 33 {micron}
  0.808,                                  !- transmittance 33
  0.0622,                                 !- front reflectance 33
  0.0545,                                 !- back reflectance 33
  0.53,                                   !- Wavelength 34 {micron}
  0.809,                                  !- transmittance 34
  0.0637,                                 !- front reflectance 34
  0.0565,                                 !- back reflectance 34
  0.54,                                   !- Wavelength 35 {micron}
  0.809,                                  !- transmittance 35
  0.0642,                                 !- front reflectance 35
  0.0568,                                 !- back reflectance 35
  0.55,                                   !- Wavelength 36 {micron}
  0.808,                                  !- transmittance 36
  0.0639,                                 !- front reflectance 36
  0.0562,                                 !- back reflectance 36
  0.56,                                   !- Wavelength 37 {micron}
  0.807,                                  !- transmittance 37
  0.0623,                                 !- front reflectance 37
  0.0541,                                 !- back reflectance 37
  0.57,                                   !- Wavelength 38 {micron}
  0.805,                                  !- transmittance 38
  0.0598,                                 !- front reflectance 38
  0.0512,                                 !- back reflectance 38
  0.58,                                   !- Wavelength 39 {micron}
  0.803,                                  !- transmittance 39
  0.0566,                                 !- front reflectance 39
  0.0478,                                 !- back reflectance 39
  0.59,                                   !- Wavelength 40 {micron}
  0.8,                                    !- transmittance 40
  0.0532,                                 !- front reflectance 40
  0.0442,                                 !- back reflectance 40
  0.6,                                    !- Wavelength 41 {micron}
  0.796,                                  !- transmittance 41
  0.05,                                   !- front reflectance 41
  0.0408,                                 !- back reflectance 41
  0.61,                                   !- Wavelength 42 {micron}
  0.79,                                   !- transmittance 42
  0.0474,                                 !- front reflectance 42
  0.0385,                                 !- back reflectance 42
  0.62,                                   !- Wavelength 43 {micron}
  0.781,                                  !- transmittance 43
  0.0461,                                 !- front reflectance 43
  0.0381,                                 !- back reflectance 43
  0.63,                                   !- Wavelength 44 {micron}
  0.771,                                  !- transmittance 44
  0.0468,                                 !- front reflectance 44
  0.0399,                                 !- back reflectance 44
  0.64,                                   !- Wavelength 45 {micron}
  0.758,                                  !- transmittance 45
  0.0497,                                 !- front reflectance 45
  0.0447,                                 !- back reflectance 45
  0.65,                                   !- Wavelength 46 {micron}
  0.743,                                  !- transmittance 46
  0.0558,                                 !- front reflectance 46
  0.0532,                                 !- back reflectance 46
  0.66,                                   !- Wavelength 47 {micron}
  0.723,                                  !- transmittance 47
  0.0644,                                 !- front reflectance 47
  0.0654,                                 !- back reflectance 47
  0.67,                                   !- Wavelength 48 {micron}
  0.701,                                  !- transmittance 48
  0.0767,                                 !- front reflectance 48
  0.0819,                                 !- back reflectance 48
  0.68,                                   !- Wavelength 49 {micron}
  0.675,                                  !- transmittance 49
  0.092,                                  !- front reflectance 49
  0.1029,                                 !- back reflectance 49
  0.69,                                   !- Wavelength 50 {micron}
  0.646,                                  !- transmittance 50
  0.1107,                                 !- front reflectance 50
  0.1278,                                 !- back reflectance 50
  0.7,                                    !- Wavelength 51 {micron}
  0.616,                                  !- transmittance 51
  0.1313,                                 !- front reflectance 51
  0.1564,                                 !- back reflectance 51
  0.71,                                   !- Wavelength 52 {micron}
  0.583,                                  !- transmittance 52
  0.1545,                                 !- front reflectance 52
  0.1883,                                 !- back reflectance 52
  0.72,                                   !- Wavelength 53 {micron}
  0.55,                                   !- transmittance 53
  0.1787,                                 !- front reflectance 53
  0.223,                                  !- back reflectance 53
  0.73,                                   !- Wavelength 54 {micron}
  0.516,                                  !- transmittance 54
  0.2049,                                 !- front reflectance 54
  0.2586,                                 !- back reflectance 54
  0.74,                                   !- Wavelength 55 {micron}
  0.482,                                  !- transmittance 55
  0.2308,                                 !- front reflectance 55
  0.2963,                                 !- back reflectance 55
  0.75,                                   !- Wavelength 56 {micron}
  0.448,                                  !- transmittance 56
  0.2558,                                 !- front reflectance 56
  0.3333,                                 !- back reflectance 56
  0.76,                                   !- Wavelength 57 {micron}
  0.416,                                  !- transmittance 57
  0.2809,                                 !- front reflectance 57
  0.3712,                                 !- back reflectance 57
  0.77,                                   !- Wavelength 58 {micron}
  0.385,                                  !- transmittance 58
  0.3044,                                 !- front reflectance 58
  0.4075,                                 !- back reflectance 58
  0.78,                                   !- Wavelength 59 {micron}
  0.355,                                  !- transmittance 59
  0.3267,                                 !- front reflectance 59
  0.4425,                                 !- back reflectance 59
  0.79,                                   !- Wavelength 60 {micron}
  0.328,                                  !- transmittance 60
  0.3476,                                 !- front reflectance 60
  0.4774,                                 !- back reflectance 60
  0.8,                                    !- Wavelength 61 {micron}
  0.302,                                  !- transmittance 61
  0.368,                                  !- front reflectance 61
  0.5104,                                 !- back reflectance 61
  0.81,                                   !- Wavelength 62 {micron}
  0.279,                                  !- transmittance 62
  0.3861,                                 !- front reflectance 62
  0.541,                                  !- back reflectance 62
  0.82,                                   !- Wavelength 63 {micron}
  0.257,                                  !- transmittance 63
  0.4033,                                 !- front reflectance 63
  0.5692,                                 !- back reflectance 63
  0.83,                                   !- Wavelength 64 {micron}
  0.237,                                  !- transmittance 64
  0.4166,                                 !- front reflectance 64
  0.5954,                                 !- back reflectance 64
  0.84,                                   !- Wavelength 65 {micron}
  0.219,                                  !- transmittance 65
  0.4301,                                 !- front reflectance 65
  0.6208,                                 !- back reflectance 65
  0.85,                                   !- Wavelength 66 {micron}
  0.202,                                  !- transmittance 66
  0.4446,                                 !- front reflectance 66
  0.6414,                                 !- back reflectance 66
  0.86,                                   !- Wavelength 67 {micron}
  0.187,                                  !- transmittance 67
  0.4588,                                 !- front reflectance 67
  0.6673,                                 !- back reflectance 67
  0.87,                                   !- Wavelength 68 {micron}
  0.173,                                  !- transmittance 68
  0.468,                                  !- front reflectance 68
  0.6868,                                 !- back reflectance 68
  0.88,                                   !- Wavelength 69 {micron}
  0.161,                                  !- transmittance 69
  0.4744,                                 !- front reflectance 69
  0.7023,                                 !- back reflectance 69
  0.89,                                   !- Wavelength 70 {micron}
  0.149,                                  !- transmittance 70
  0.4825,                                 !- front reflectance 70
  0.7192,                                 !- back reflectance 70
  0.9,                                    !- Wavelength 71 {micron}
  0.139,                                  !- transmittance 71
  0.4907,                                 !- front reflectance 71
  0.7346,                                 !- back reflectance 71
  0.91,                                   !- Wavelength 72 {micron}
  0.129,                                  !- transmittance 72
  0.497,                                  !- front reflectance 72
  0.7488,                                 !- back reflectance 72
  0.92,                                   !- Wavelength 73 {micron}
  0.121,                                  !- transmittance 73
  0.5041,                                 !- front reflectance 73
  0.7618,                                 !- back reflectance 73
  0.93,                                   !- Wavelength 74 {micron}
  0.113,                                  !- transmittance 74
  0.5098,                                 !- front reflectance 74
  0.7733,                                 !- back reflectance 74
  0.94,                                   !- Wavelength 75 {micron}
  0.106,                                  !- transmittance 75
  0.5149,                                 !- front reflectance 75
  0.7847,                                 !- back reflectance 75
  0.95,                                   !- Wavelength 76 {micron}
  0.1,                                    !- transmittance 76
  0.5201,                                 !- front reflectance 76
  0.7949,                                 !- back reflectance 76
  0.96,                                   !- Wavelength 77 {micron}
  0.093,                                  !- transmittance 77
  0.5245,                                 !- front reflectance 77
  0.8046,                                 !- back reflectance 77
  0.97,                                   !- Wavelength 78 {micron}
  0.086,                                  !- transmittance 78
  0.5281,                                 !- front reflectance 78
  0.8135,                                 !- back reflectance 78
  0.98,                                   !- Wavelength 79 {micron}
  0.081,                                  !- transmittance 79
  0.5323,                                 !- front reflectance 79
  0.8218,                                 !- back reflectance 79
  0.99,                                   !- Wavelength 80 {micron}
  0.076,                                  !- transmittance 80
  0.5364,                                 !- front reflectance 80
  0.8292,                                 !- back reflectance 80
  1,                                      !- Wavelength 81 {micron}
  0.072,                                  !- transmittance 81
  0.5402,                                 !- front reflectance 81
  0.8365,                                 !- back reflectance 81
  1.05,                                   !- Wavelength 82 {micron}
  0.055,                                  !- transmittance 82
  0.5564,                                 !- front reflectance 82
  0.8654,                                 !- back reflectance 82
  1.1,                                    !- Wavelength 83 {micron}
  0.043,                                  !- transmittance 83
  0.5703,                                 !- front reflectance 83
  0.8865,                                 !- back reflectance 83
  1.15,                                   !- Wavelength 84 {micron}
  0.034,                                  !- transmittance 84
  0.5821,                                 !- front reflectance 84
  0.9019,                                 !- back reflectance 84
  1.2,                                    !- Wavelength 85 {micron}
  0.028,                                  !- transmittance 85
  0.5959,                                 !- front reflectance 85
  0.9154,                                 !- back reflectance 85
  1.25,                                   !- Wavelength 86 {micron}
  0.023,                                  !- transmittance 86
  0.6096,                                 !- front reflectance 86
  0.9245,                                 !- back reflectance 86
  1.3,                                    !- Wavelength 87 {micron}
  0.02,                                   !- transmittance 87
  0.6252,                                 !- front reflectance 87
  0.9312,                                 !- back reflectance 87
  1.35,                                   !- Wavelength 88 {micron}
  0.016,                                  !- transmittance 88
  0.6433,                                 !- front reflectance 88
  0.9372,                                 !- back reflectance 88
  1.4,                                    !- Wavelength 89 {micron}
  0.014,                                  !- transmittance 89
  0.6624,                                 !- front reflectance 89
  0.9426,                                 !- back reflectance 89
  1.45,                                   !- Wavelength 90 {micron}
  0.012,                                  !- transmittance 90
  0.6861,                                 !- front reflectance 90
  0.9473,                                 !- back reflectance 90
  1.5,                                    !- Wavelength 91 {micron}
  0.011,                                  !- transmittance 91
  0.7091,                                 !- front reflectance 91
  0.9494,                                 !- back reflectance 91
  1.55,                                   !- Wavelength 92 {micron}
  0.011,                                  !- transmittance 92
  0.729,                                  !- front reflectance 92
  0.9522,                                 !- back reflectance 92
  1.6,                                    !- Wavelength 93 {micron}
  0.01,                                   !- transmittance 93
  0.7431,                                 !- front reflectance 93
  0.9537,                                 !- back reflectance 93
  1.65,                                   !- Wavelength 94 {micron}
  0.009,                                  !- transmittance 94
  0.754,                                  !- front reflectance 94
  0.9566,                                 !- back reflectance 94
  1.7,                                    !- Wavelength 95 {micron}
  0.01,                                   !- transmittance 95
  0.758,                                  !- front reflectance 95
  0.9566,                                 !- back reflectance 95
  1.75,                                   !- Wavelength 96 {micron}
  0.008,                                  !- transmittance 96
  0.7591,                                 !- front reflectance 96
  0.9576,                                 !- back reflectance 96
  1.8,                                    !- Wavelength 97 {micron}
  0.008,                                  !- transmittance 97
  0.7588,                                 !- front reflectance 97
  0.9595,                                 !- back reflectance 97
  1.85,                                   !- Wavelength 98 {micron}
  0.007,                                  !- transmittance 98
  0.7574,                                 !- front reflectance 98
  0.9607,                                 !- back reflectance 98
  1.9,                                    !- Wavelength 99 {micron}
  0.007,                                  !- transmittance 99
  0.7558,                                 !- front reflectance 99
  0.9603,                                 !- back reflectance 99
  1.95,                                   !- Wavelength 100 {micron}
  0.007,                                  !- transmittance 100
  0.7609,                                 !- front reflectance 100
  0.9627,                                 !- back reflectance 100
  2,                                      !- Wavelength 101 {micron}
  0.003,                                  !- transmittance 101
  0.7563,                                 !- front reflectance 101
  0.9638,                                 !- back reflectance 101
  2.05,                                   !- Wavelength 102 {micron}
  0.004,                                  !- transmittance 102
  0.7567,                                 !- front reflectance 102
  0.964,                                  !- back reflectance 102
  2.1,                                    !- Wavelength 103 {micron}
  0.004,                                  !- transmittance 103
  0.7607,                                 !- front reflectance 103
  0.9664,                                 !- back reflectance 103
  2.15,                                   !- Wavelength 104 {micron}
  0.006,                                  !- transmittance 104
  0.7604,                                 !- front reflectance 104
  0.9665,                                 !- back reflectance 104
  2.2,                                    !- Wavelength 105 {micron}
  0.005,                                  !- transmittance 105
  0.7338,                                 !- front reflectance 105
  0.9661,                                 !- back reflectance 105
  2.25,                                   !- Wavelength 106 {micron}
  0.005,                                  !- transmittance 106
  0.7347,                                 !- front reflectance 106
  0.9634,                                 !- back reflectance 106
  2.3,                                    !- Wavelength 107 {micron}
  0.005,                                  !- transmittance 107
  0.7449,                                 !- front reflectance 107
  0.9734,                                 !- back reflectance 107
  2.35,                                   !- Wavelength 108 {micron}
  0.01,                                   !- transmittance 108
  0.7516,                                 !- front reflectance 108
  0.9639,                                 !- back reflectance 108
  2.4,                                    !- Wavelength 109 {micron}
  0.001,                                  !- transmittance 109
  0.754,                                  !- front reflectance 109
  0.9735,                                 !- back reflectance 109
  2.45,                                   !- Wavelength 110 {micron}
  0.005,                                  !- transmittance 110
  0.7222,                                 !- front reflectance 110
  0.953,                                  !- back reflectance 110
  2.5,                                    !- Wavelength 111 {micron}
  0.018,                                  !- transmittance 111
  0.7185,                                 !- front reflectance 111
  0.9648;                                 !- back reflectance 111

MaterialProperty:GlazingSpectralData,
  WO18RT25SP,                             !- Name
  0.3,                                    !- Wavelength 1 {micron}
  0,                                      !- transmittance 1
  0.04,                                   !- front reflectance 1
  0.04,                                   !- back reflectance 1
  0.305,                                  !- Wavelength 2 {micron}
  0,                                      !- transmittance 2
  0.04,                                   !- front reflectance 2
  0.04,                                   !- back reflectance 2
  0.31,                                   !- Wavelength 3 {micron}
  0,                                      !- transmittance 3
  0.04,                                   !- front reflectance 3
  0.04,                                   !- back reflectance 3
  0.315,                                  !- Wavelength 4 {micron}
  0,                                      !- transmittance 4
  0.04,                                   !- front reflectance 4
  0.04,                                   !- back reflectance 4
  0.32,                                   !- Wavelength 5 {micron}
  0,                                      !- transmittance 5
  0.04,                                   !- front reflectance 5
  0.04,                                   !- back reflectance 5
  0.325,                                  !- Wavelength 6 {micron}
  0.001,                                  !- transmittance 6
  0.04,                                   !- front reflectance 6
  0.04,                                   !- back reflectance 6
  0.33,                                   !- Wavelength 7 {micron}
  0.001,                                  !- transmittance 7
  0.04,                                   !- front reflectance 7
  0.04,                                   !- back reflectance 7
  0.335,                                  !- Wavelength 8 {micron}
  0.001,                                  !- transmittance 8
  0.04,                                   !- front reflectance 8
  0.04,                                   !- back reflectance 8
  0.34,                                   !- Wavelength 9 {micron}
  0.001,                                  !- transmittance 9
  0.04,                                   !- front reflectance 9
  0.04,                                   !- back reflectance 9
  0.345,                                  !- Wavelength 10 {micron}
  0.001,                                  !- transmittance 10
  0.04,                                   !- front reflectance 10
  0.04,                                   !- back reflectance 10
  0.35,                                   !- Wavelength 11 {micron}
  0.001,                                  !- transmittance 11
  0.04,                                   !- front reflectance 11
  0.04,                                   !- back reflectance 11
  0.355,                                  !- Wavelength 12 {micron}
  0.01,                                   !- transmittance 12
  0.04,                                   !- front reflectance 12
  0.04,                                   !- back reflectance 12
  0.36,                                   !- Wavelength 13 {micron}
  0.018,                                  !- transmittance 13
  0.041,                                  !- front reflectance 13
  0.041,                                  !- back reflectance 13
  0.365,                                  !- Wavelength 14 {micron}
  0.025,                                  !- transmittance 14
  0.041,                                  !- front reflectance 14
  0.041,                                  !- back reflectance 14
  0.37,                                   !- Wavelength 15 {micron}
  0.035,                                  !- transmittance 15
  0.041,                                  !- front reflectance 15
  0.041,                                  !- back reflectance 15
  0.375,                                  !- Wavelength 16 {micron}
  0.049,                                  !- transmittance 16
  0.042,                                  !- front reflectance 16
  0.042,                                  !- back reflectance 16
  0.38,                                   !- Wavelength 17 {micron}
  0.068,                                  !- transmittance 17
  0.043,                                  !- front reflectance 17
  0.043,                                  !- back reflectance 17
  0.385,                                  !- Wavelength 18 {micron}
  0.096,                                  !- transmittance 18
  0.044,                                  !- front reflectance 18
  0.044,                                  !- back reflectance 18
  0.39,                                   !- Wavelength 19 {micron}
  0.134,                                  !- transmittance 19
  0.045,                                  !- front reflectance 19
  0.045,                                  !- back reflectance 19
  0.395,                                  !- Wavelength 20 {micron}
  0.156,                                  !- transmittance 20
  0.046,                                  !- front reflectance 20
  0.046,                                  !- back reflectance 20
  0.4,                                    !- Wavelength 21 {micron}
  0.181,                                  !- transmittance 21
  0.047,                                  !- front reflectance 21
  0.047,                                  !- back reflectance 21
  0.405,                                  !- Wavelength 22 {micron}
  0.213,                                  !- transmittance 22
  0.049,                                  !- front reflectance 22
  0.049,                                  !- back reflectance 22
  0.41,                                   !- Wavelength 23 {micron}
  0.248,                                  !- transmittance 23
  0.05,                                   !- front reflectance 23
  0.05,                                   !- back reflectance 23
  0.415,                                  !- Wavelength 24 {micron}
  0.294,                                  !- transmittance 24
  0.052,                                  !- front reflectance 24
  0.052,                                  !- back reflectance 24
  0.42,                                   !- Wavelength 25 {micron}
  0.337,                                  !- transmittance 25
  0.053,                                  !- front reflectance 25
  0.053,                                  !- back reflectance 25
  0.425,                                  !- Wavelength 26 {micron}
  0.375,                                  !- transmittance 26
  0.055,                                  !- front reflectance 26
  0.055,                                  !- back reflectance 26
  0.43,                                   !- Wavelength 27 {micron}
  0.426,                                  !- transmittance 27
  0.057,                                  !- front reflectance 27
  0.057,                                  !- back reflectance 27
  0.435,                                  !- Wavelength 28 {micron}
  0.464,                                  !- transmittance 28
  0.059,                                  !- front reflectance 28
  0.059,                                  !- back reflectance 28
  0.44,                                   !- Wavelength 29 {micron}
  0.506,                                  !- transmittance 29
  0.06,                                   !- front reflectance 29
  0.06,                                   !- back reflectance 29
  0.445,                                  !- Wavelength 30 {micron}
  0.541,                                  !- transmittance 30
  0.062,                                  !- front reflectance 30
  0.062,                                  !- back reflectance 30
  0.45,                                   !- Wavelength 31 {micron}
  0.571,                                  !- transmittance 31
  0.063,                                  !- front reflectance 31
  0.063,                                  !- back reflectance 31
  0.455,                                  !- Wavelength 32 {micron}
  0.596,                                  !- transmittance 32
  0.064,                                  !- front reflectance 32
  0.064,                                  !- back reflectance 32
  0.46,                                   !- Wavelength 33 {micron}
  0.618,                                  !- transmittance 33
  0.065,                                  !- front reflectance 33
  0.065,                                  !- back reflectance 33
  0.465,                                  !- Wavelength 34 {micron}
  0.64,                                   !- transmittance 34
  0.066,                                  !- front reflectance 34
  0.066,                                  !- back reflectance 34
  0.47,                                   !- Wavelength 35 {micron}
  0.662,                                  !- transmittance 35
  0.066,                                  !- front reflectance 35
  0.066,                                  !- back reflectance 35
  0.475,                                  !- Wavelength 36 {micron}
  0.679,                                  !- transmittance 36
  0.067,                                  !- front reflectance 36
  0.067,                                  !- back reflectance 36
  0.48,                                   !- Wavelength 37 {micron}
  0.699,                                  !- transmittance 37
  0.068,                                  !- front reflectance 37
  0.068,                                  !- back reflectance 37
  0.485,                                  !- Wavelength 38 {micron}
  0.715,                                  !- transmittance 38
  0.069,                                  !- front reflectance 38
  0.069,                                  !- back reflectance 38
  0.49,                                   !- Wavelength 39 {micron}
  0.731,                                  !- transmittance 39
  0.069,                                  !- front reflectance 39
  0.069,                                  !- back reflectance 39
  0.495,                                  !- Wavelength 40 {micron}
  0.743,                                  !- transmittance 40
  0.07,                                   !- front reflectance 40
  0.07,                                   !- back reflectance 40
  0.5,                                    !- Wavelength 41 {micron}
  0.753,                                  !- transmittance 41
  0.07,                                   !- front reflectance 41
  0.07,                                   !- back reflectance 41
  0.505,                                  !- Wavelength 42 {micron}
  0.755,                                  !- transmittance 42
  0.07,                                   !- front reflectance 42
  0.07,                                   !- back reflectance 42
  0.51,                                   !- Wavelength 43 {micron}
  0.753,                                  !- transmittance 43
  0.07,                                   !- front reflectance 43
  0.07,                                   !- back reflectance 43
  0.515,                                  !- Wavelength 44 {micron}
  0.75,                                   !- transmittance 44
  0.07,                                   !- front reflectance 44
  0.07,                                   !- back reflectance 44
  0.52,                                   !- Wavelength 45 {micron}
  0.746,                                  !- transmittance 45
  0.07,                                   !- front reflectance 45
  0.07,                                   !- back reflectance 45
  0.525,                                  !- Wavelength 46 {micron}
  0.745,                                  !- transmittance 46
  0.07,                                   !- front reflectance 46
  0.07,                                   !- back reflectance 46
  0.53,                                   !- Wavelength 47 {micron}
  0.745,                                  !- transmittance 47
  0.07,                                   !- front reflectance 47
  0.07,                                   !- back reflectance 47
  0.535,                                  !- Wavelength 48 {micron}
  0.745,                                  !- transmittance 48
  0.07,                                   !- front reflectance 48
  0.07,                                   !- back reflectance 48
  0.54,                                   !- Wavelength 49 {micron}
  0.745,                                  !- transmittance 49
  0.07,                                   !- front reflectance 49
  0.07,                                   !- back reflectance 49
  0.545,                                  !- Wavelength 50 {micron}
  0.745,                                  !- transmittance 50
  0.07,                                   !- front reflectance 50
  0.07,                                   !- back reflectance 50
  0.55,                                   !- Wavelength 51 {micron}
  0.745,                                  !- transmittance 51
  0.07,                                   !- front reflectance 51
  0.07,                                   !- back reflectance 51
  0.555,                                  !- Wavelength 52 {micron}
  0.743,                                  !- transmittance 52
  0.07,                                   !- front reflectance 52
  0.07,                                   !- back reflectance 52
  0.56,                                   !- Wavelength 53 {micron}
  0.74,                                   !- transmittance 53
  0.07,                                   !- front reflectance 53
  0.07,                                   !- back reflectance 53
  0.565,                                  !- Wavelength 54 {micron}
  0.736,                                  !- transmittance 54
  0.069,                                  !- front reflectance 54
  0.069,                                  !- back reflectance 54
  0.57,                                   !- Wavelength 55 {micron}
  0.729,                                  !- transmittance 55
  0.069,                                  !- front reflectance 55
  0.069,                                  !- back reflectance 55
  0.575,                                  !- Wavelength 56 {micron}
  0.722,                                  !- transmittance 56
  0.069,                                  !- front reflectance 56
  0.069,                                  !- back reflectance 56
  0.58,                                   !- Wavelength 57 {micron}
  0.714,                                  !- transmittance 57
  0.069,                                  !- front reflectance 57
  0.069,                                  !- back reflectance 57
  0.585,                                  !- Wavelength 58 {micron}
  0.705,                                  !- transmittance 58
  0.068,                                  !- front reflectance 58
  0.068,                                  !- back reflectance 58
  0.59,                                   !- Wavelength 59 {micron}
  0.693,                                  !- transmittance 59
  0.068,                                  !- front reflectance 59
  0.068,                                  !- back reflectance 59
  0.595,                                  !- Wavelength 60 {micron}
  0.682,                                  !- transmittance 60
  0.067,                                  !- front reflectance 60
  0.067,                                  !- back reflectance 60
  0.6,                                    !- Wavelength 61 {micron}
  0.673,                                  !- transmittance 61
  0.067,                                  !- front reflectance 61
  0.067,                                  !- back reflectance 61
  0.605,                                  !- Wavelength 62 {micron}
  0.664,                                  !- transmittance 62
  0.067,                                  !- front reflectance 62
  0.067,                                  !- back reflectance 62
  0.61,                                   !- Wavelength 63 {micron}
  0.655,                                  !- transmittance 63
  0.066,                                  !- front reflectance 63
  0.066,                                  !- back reflectance 63
  0.615,                                  !- Wavelength 64 {micron}
  0.646,                                  !- transmittance 64
  0.066,                                  !- front reflectance 64
  0.066,                                  !- back reflectance 64
  0.62,                                   !- Wavelength 65 {micron}
  0.637,                                  !- transmittance 65
  0.065,                                  !- front reflectance 65
  0.065,                                  !- back reflectance 65
  0.625,                                  !- Wavelength 66 {micron}
  0.63,                                   !- transmittance 66
  0.065,                                  !- front reflectance 66
  0.065,                                  !- back reflectance 66
  0.63,                                   !- Wavelength 67 {micron}
  0.624,                                  !- transmittance 67
  0.065,                                  !- front reflectance 67
  0.065,                                  !- back reflectance 67
  0.635,                                  !- Wavelength 68 {micron}
  0.619,                                  !- transmittance 68
  0.065,                                  !- front reflectance 68
  0.065,                                  !- back reflectance 68
  0.64,                                   !- Wavelength 69 {micron}
  0.616,                                  !- transmittance 69
  0.065,                                  !- front reflectance 69
  0.065,                                  !- back reflectance 69
  0.645,                                  !- Wavelength 70 {micron}
  0.614,                                  !- transmittance 70
  0.065,                                  !- front reflectance 70
  0.065,                                  !- back reflectance 70
  0.65,                                   !- Wavelength 71 {micron}
  0.611,                                  !- transmittance 71
  0.064,                                  !- front reflectance 71
  0.064,                                  !- back reflectance 71
  0.655,                                  !- Wavelength 72 {micron}
  0.611,                                  !- transmittance 72
  0.064,                                  !- front reflectance 72
  0.064,                                  !- back reflectance 72
  0.66,                                   !- Wavelength 73 {micron}
  0.612,                                  !- transmittance 73
  0.064,                                  !- front reflectance 73
  0.064,                                  !- back reflectance 73
  0.665,                                  !- Wavelength 74 {micron}
  0.614,                                  !- transmittance 74
  0.065,                                  !- front reflectance 74
  0.065,                                  !- back reflectance 74
  0.67,                                   !- Wavelength 75 {micron}
  0.616,                                  !- transmittance 75
  0.065,                                  !- front reflectance 75
  0.065,                                  !- back reflectance 75
  0.675,                                  !- Wavelength 76 {micron}
  0.618,                                  !- transmittance 76
  0.065,                                  !- front reflectance 76
  0.065,                                  !- back reflectance 76
  0.68,                                   !- Wavelength 77 {micron}
  0.621,                                  !- transmittance 77
  0.065,                                  !- front reflectance 77
  0.065,                                  !- back reflectance 77
  0.685,                                  !- Wavelength 78 {micron}
  0.624,                                  !- transmittance 78
  0.065,                                  !- front reflectance 78
  0.065,                                  !- back reflectance 78
  0.69,                                   !- Wavelength 79 {micron}
  0.627,                                  !- transmittance 79
  0.065,                                  !- front reflectance 79
  0.065,                                  !- back reflectance 79
  0.695,                                  !- Wavelength 80 {micron}
  0.628,                                  !- transmittance 80
  0.065,                                  !- front reflectance 80
  0.065,                                  !- back reflectance 80
  0.7,                                    !- Wavelength 81 {micron}
  0.632,                                  !- transmittance 81
  0.065,                                  !- front reflectance 81
  0.065,                                  !- back reflectance 81
  0.705,                                  !- Wavelength 82 {micron}
  0.635,                                  !- transmittance 82
  0.065,                                  !- front reflectance 82
  0.065,                                  !- back reflectance 82
  0.71,                                   !- Wavelength 83 {micron}
  0.639,                                  !- transmittance 83
  0.066,                                  !- front reflectance 83
  0.066,                                  !- back reflectance 83
  0.715,                                  !- Wavelength 84 {micron}
  0.644,                                  !- transmittance 84
  0.066,                                  !- front reflectance 84
  0.066,                                  !- back reflectance 84
  0.72,                                   !- Wavelength 85 {micron}
  0.646,                                  !- transmittance 85
  0.066,                                  !- front reflectance 85
  0.066,                                  !- back reflectance 85
  0.725,                                  !- Wavelength 86 {micron}
  0.646,                                  !- transmittance 86
  0.066,                                  !- front reflectance 86
  0.066,                                  !- back reflectance 86
  0.73,                                   !- Wavelength 87 {micron}
  0.649,                                  !- transmittance 87
  0.066,                                  !- front reflectance 87
  0.066,                                  !- back reflectance 87
  0.735,                                  !- Wavelength 88 {micron}
  0.65,                                   !- transmittance 88
  0.066,                                  !- front reflectance 88
  0.066,                                  !- back reflectance 88
  0.74,                                   !- Wavelength 89 {micron}
  0.652,                                  !- transmittance 89
  0.066,                                  !- front reflectance 89
  0.066,                                  !- back reflectance 89
  0.745,                                  !- Wavelength 90 {micron}
  0.655,                                  !- transmittance 90
  0.066,                                  !- front reflectance 90
  0.066,                                  !- back reflectance 90
  0.75,                                   !- Wavelength 91 {micron}
  0.658,                                  !- transmittance 91
  0.066,                                  !- front reflectance 91
  0.066,                                  !- back reflectance 91
  0.755,                                  !- Wavelength 92 {micron}
  0.659,                                  !- transmittance 92
  0.066,                                  !- front reflectance 92
  0.066,                                  !- back reflectance 92
  0.76,                                   !- Wavelength 93 {micron}
  0.666,                                  !- transmittance 93
  0.067,                                  !- front reflectance 93
  0.067,                                  !- back reflectance 93
  0.765,                                  !- Wavelength 94 {micron}
  0.668,                                  !- transmittance 94
  0.067,                                  !- front reflectance 94
  0.067,                                  !- back reflectance 94
  0.77,                                   !- Wavelength 95 {micron}
  0.671,                                  !- transmittance 95
  0.067,                                  !- front reflectance 95
  0.067,                                  !- back reflectance 95
  0.775,                                  !- Wavelength 96 {micron}
  0.676,                                  !- transmittance 96
  0.067,                                  !- front reflectance 96
  0.067,                                  !- back reflectance 96
  0.78,                                   !- Wavelength 97 {micron}
  0.678,                                  !- transmittance 97
  0.067,                                  !- front reflectance 97
  0.067,                                  !- back reflectance 97
  0.785,                                  !- Wavelength 98 {micron}
  0.681,                                  !- transmittance 98
  0.067,                                  !- front reflectance 98
  0.067,                                  !- back reflectance 98
  0.79,                                   !- Wavelength 99 {micron}
  0.682,                                  !- transmittance 99
  0.067,                                  !- front reflectance 99
  0.067,                                  !- back reflectance 99
  0.795,                                  !- Wavelength 100 {micron}
  0.682,                                  !- transmittance 100
  0.067,                                  !- front reflectance 100
  0.067,                                  !- back reflectance 100
  0.8,                                    !- Wavelength 101 {micron}
  0.687,                                  !- transmittance 101
  0.067,                                  !- front reflectance 101
  0.067,                                  !- back reflectance 101
  0.805,                                  !- Wavelength 102 {micron}
  0.689,                                  !- transmittance 102
  0.068,                                  !- front reflectance 102
  0.068,                                  !- back reflectance 102
  0.81,                                   !- Wavelength 103 {micron}
  0.688,                                  !- transmittance 103
  0.068,                                  !- front reflectance 103
  0.068,                                  !- back reflectance 103
  0.815,                                  !- Wavelength 104 {micron}
  0.689,                                  !- transmittance 104
  0.068,                                  !- front reflectance 104
  0.068,                                  !- back reflectance 104
  0.82,                                   !- Wavelength 105 {micron}
  0.689,                                  !- transmittance 105
  0.068,                                  !- front reflectance 105
  0.068,                                  !- back reflectance 105
  0.825,                                  !- Wavelength 106 {micron}
  0.689,                                  !- transmittance 106
  0.068,                                  !- front reflectance 106
  0.068,                                  !- back reflectance 106
  0.83,                                   !- Wavelength 107 {micron}
  0.687,                                  !- transmittance 107
  0.067,                                  !- front reflectance 107
  0.067,                                  !- back reflectance 107
  0.835,                                  !- Wavelength 108 {micron}
  0.689,                                  !- transmittance 108
  0.068,                                  !- front reflectance 108
  0.068,                                  !- back reflectance 108
  0.84,                                   !- Wavelength 109 {micron}
  0.687,                                  !- transmittance 109
  0.067,                                  !- front reflectance 109
  0.067,                                  !- back reflectance 109
  0.845,                                  !- Wavelength 110 {micron}
  0.685,                                  !- transmittance 110
  0.067,                                  !- front reflectance 110
  0.067,                                  !- back reflectance 110
  0.85,                                   !- Wavelength 111 {micron}
  0.682,                                  !- transmittance 111
  0.067,                                  !- front reflectance 111
  0.067,                                  !- back reflectance 111
  0.855,                                  !- Wavelength 112 {micron}
  0.682,                                  !- transmittance 112
  0.067,                                  !- front reflectance 112
  0.067,                                  !- back reflectance 112
  0.86,                                   !- Wavelength 113 {micron}
  0.679,                                  !- transmittance 113
  0.067,                                  !- front reflectance 113
  0.067,                                  !- back reflectance 113
  0.865,                                  !- Wavelength 114 {micron}
  0.678,                                  !- transmittance 114
  0.067,                                  !- front reflectance 114
  0.067,                                  !- back reflectance 114
  0.87,                                   !- Wavelength 115 {micron}
  0.678,                                  !- transmittance 115
  0.067,                                  !- front reflectance 115
  0.067,                                  !- back reflectance 115
  0.875,                                  !- Wavelength 116 {micron}
  0.678,                                  !- transmittance 116
  0.067,                                  !- front reflectance 116
  0.067,                                  !- back reflectance 116
  0.88,                                   !- Wavelength 117 {micron}
  0.675,                                  !- transmittance 117
  0.067,                                  !- front reflectance 117
  0.067,                                  !- back reflectance 117
  0.885,                                  !- Wavelength 118 {micron}
  0.671,                                  !- transmittance 118
  0.067,                                  !- front reflectance 118
  0.067,                                  !- back reflectance 118
  0.89,                                   !- Wavelength 119 {micron}
  0.665,                                  !- transmittance 119
  0.067,                                  !- front reflectance 119
  0.067,                                  !- back reflectance 119
  0.895,                                  !- Wavelength 120 {micron}
  0.665,                                  !- transmittance 120
  0.067,                                  !- front reflectance 120
  0.067,                                  !- back reflectance 120
  0.9,                                    !- Wavelength 121 {micron}
  0.662,                                  !- transmittance 121
  0.066,                                  !- front reflectance 121
  0.066,                                  !- back reflectance 121
  0.905,                                  !- Wavelength 122 {micron}
  0.656,                                  !- transmittance 122
  0.066,                                  !- front reflectance 122
  0.066,                                  !- back reflectance 122
  0.91,                                   !- Wavelength 123 {micron}
  0.65,                                   !- transmittance 123
  0.066,                                  !- front reflectance 123
  0.066,                                  !- back reflectance 123
  0.915,                                  !- Wavelength 124 {micron}
  0.648,                                  !- transmittance 124
  0.066,                                  !- front reflectance 124
  0.066,                                  !- back reflectance 124
  0.92,                                   !- Wavelength 125 {micron}
  0.644,                                  !- transmittance 125
  0.066,                                  !- front reflectance 125
  0.066,                                  !- back reflectance 125
  0.925,                                  !- Wavelength 126 {micron}
  0.644,                                  !- transmittance 126
  0.066,                                  !- front reflectance 126
  0.066,                                  !- back reflectance 126
  0.93,                                   !- Wavelength 127 {micron}
  0.638,                                  !- transmittance 127
  0.066,                                  !- front reflectance 127
  0.066,                                  !- back reflectance 127
  0.935,                                  !- Wavelength 128 {micron}
  0.638,                                  !- transmittance 128
  0.066,                                  !- front reflectance 128
  0.066,                                  !- back reflectance 128
  0.94,                                   !- Wavelength 129 {micron}
  0.632,                                  !- transmittance 129
  0.065,                                  !- front reflectance 129
  0.065,                                  !- back reflectance 129
  0.945,                                  !- Wavelength 130 {micron}
  0.63,                                   !- transmittance 130
  0.065,                                  !- front reflectance 130
  0.065,                                  !- back reflectance 130
  0.95,                                   !- Wavelength 131 {micron}
  0.627,                                  !- transmittance 131
  0.065,                                  !- front reflectance 131
  0.065,                                  !- back reflectance 131
  0.955,                                  !- Wavelength 132 {micron}
  0.622,                                  !- transmittance 132
  0.065,                                  !- front reflectance 132
  0.065,                                  !- back reflectance 132
  0.96,                                   !- Wavelength 133 {micron}
  0.619,                                  !- transmittance 133
  0.065,                                  !- front reflectance 133
  0.065,                                  !- back reflectance 133
  0.965,                                  !- Wavelength 134 {micron}
  0.617,                                  !- transmittance 134
  0.065,                                  !- front reflectance 134
  0.065,                                  !- back reflectance 134
  0.97,                                   !- Wavelength 135 {micron}
  0.612,                                  !- transmittance 135
  0.064,                                  !- front reflectance 135
  0.064,                                  !- back reflectance 135
  0.975,                                  !- Wavelength 136 {micron}
  0.607,                                  !- transmittance 136
  0.064,                                  !- front reflectance 136
  0.064,                                  !- back reflectance 136
  0.98,                                   !- Wavelength 137 {micron}
  0.607,                                  !- transmittance 137
  0.064,                                  !- front reflectance 137
  0.064,                                  !- back reflectance 137
  0.985,                                  !- Wavelength 138 {micron}
  0.605,                                  !- transmittance 138
  0.064,                                  !- front reflectance 138
  0.064,                                  !- back reflectance 138
  0.99,                                   !- Wavelength 139 {micron}
  0.596,                                  !- transmittance 139
  0.064,                                  !- front reflectance 139
  0.064,                                  !- back reflectance 139
  0.995,                                  !- Wavelength 140 {micron}
  0.59,                                   !- transmittance 140
  0.064,                                  !- front reflectance 140
  0.064,                                  !- back reflectance 140
  1,                                      !- Wavelength 141 {micron}
  0.591,                                  !- transmittance 141
  0.064,                                  !- front reflectance 141
  0.064,                                  !- back reflectance 141
  1.005,                                  !- Wavelength 142 {micron}
  0.59,                                   !- transmittance 142
  0.064,                                  !- front reflectance 142
  0.064,                                  !- back reflectance 142
  1.01,                                   !- Wavelength 143 {micron}
  0.59,                                   !- transmittance 143
  0.064,                                  !- front reflectance 143
  0.064,                                  !- back reflectance 143
  1.015,                                  !- Wavelength 144 {micron}
  0.589,                                  !- transmittance 144
  0.064,                                  !- front reflectance 144
  0.064,                                  !- back reflectance 144
  1.02,                                   !- Wavelength 145 {micron}
  0.59,                                   !- transmittance 145
  0.064,                                  !- front reflectance 145
  0.064,                                  !- back reflectance 145
  1.025,                                  !- Wavelength 146 {micron}
  0.59,                                   !- transmittance 146
  0.064,                                  !- front reflectance 146
  0.064,                                  !- back reflectance 146
  1.03,                                   !- Wavelength 147 {micron}
  0.591,                                  !- transmittance 147
  0.064,                                  !- front reflectance 147
  0.064,                                  !- back reflectance 147
  1.035,                                  !- Wavelength 148 {micron}
  0.593,                                  !- transmittance 148
  0.064,                                  !- front reflectance 148
  0.064,                                  !- back reflectance 148
  1.04,                                   !- Wavelength 149 {micron}
  0.596,                                  !- transmittance 149
  0.064,                                  !- front reflectance 149
  0.064,                                  !- back reflectance 149
  1.045,                                  !- Wavelength 150 {micron}
  0.6,                                    !- transmittance 150
  0.064,                                  !- front reflectance 150
  0.064,                                  !- back reflectance 150
  1.05,                                   !- Wavelength 151 {micron}
  0.604,                                  !- transmittance 151
  0.064,                                  !- front reflectance 151
  0.064,                                  !- back reflectance 151
  1.055,                                  !- Wavelength 152 {micron}
  0.608,                                  !- transmittance 152
  0.064,                                  !- front reflectance 152
  0.064,                                  !- back reflectance 152
  1.06,                                   !- Wavelength 153 {micron}
  0.611,                                  !- transmittance 153
  0.064,                                  !- front reflectance 153
  0.064,                                  !- back reflectance 153
  1.065,                                  !- Wavelength 154 {micron}
  0.613,                                  !- transmittance 154
  0.065,                                  !- front reflectance 154
  0.065,                                  !- back reflectance 154
  1.07,                                   !- Wavelength 155 {micron}
  0.615,                                  !- transmittance 155
  0.065,                                  !- front reflectance 155
  0.065,                                  !- back reflectance 155
  1.075,                                  !- Wavelength 156 {micron}
  0.617,                                  !- transmittance 156
  0.065,                                  !- front reflectance 156
  0.065,                                  !- back reflectance 156
  1.08,                                   !- Wavelength 157 {micron}
  0.619,                                  !- transmittance 157
  0.065,                                  !- front reflectance 157
  0.065,                                  !- back reflectance 157
  1.085,                                  !- Wavelength 158 {micron}
  0.624,                                  !- transmittance 158
  0.065,                                  !- front reflectance 158
  0.065,                                  !- back reflectance 158
  1.09,                                   !- Wavelength 159 {micron}
  0.629,                                  !- transmittance 159
  0.065,                                  !- front reflectance 159
  0.065,                                  !- back reflectance 159
  1.095,                                  !- Wavelength 160 {micron}
  0.633,                                  !- transmittance 160
  0.065,                                  !- front reflectance 160
  0.065,                                  !- back reflectance 160
  1.1,                                    !- Wavelength 161 {micron}
  0.636,                                  !- transmittance 161
  0.065,                                  !- front reflectance 161
  0.065,                                  !- back reflectance 161
  1.105,                                  !- Wavelength 162 {micron}
  0.638,                                  !- transmittance 162
  0.066,                                  !- front reflectance 162
  0.066,                                  !- back reflectance 162
  1.11,                                   !- Wavelength 163 {micron}
  0.64,                                   !- transmittance 163
  0.066,                                  !- front reflectance 163
  0.066,                                  !- back reflectance 163
  1.115,                                  !- Wavelength 164 {micron}
  0.64,                                   !- transmittance 164
  0.066,                                  !- front reflectance 164
  0.066,                                  !- back reflectance 164
  1.12,                                   !- Wavelength 165 {micron}
  0.64,                                   !- transmittance 165
  0.066,                                  !- front reflectance 165
  0.066,                                  !- back reflectance 165
  1.125,                                  !- Wavelength 166 {micron}
  0.64,                                   !- transmittance 166
  0.066,                                  !- front reflectance 166
  0.066,                                  !- back reflectance 166
  1.13,                                   !- Wavelength 167 {micron}
  0.64,                                   !- transmittance 167
  0.066,                                  !- front reflectance 167
  0.066,                                  !- back reflectance 167
  1.135,                                  !- Wavelength 168 {micron}
  0.638,                                  !- transmittance 168
  0.066,                                  !- front reflectance 168
  0.066,                                  !- back reflectance 168
  1.14,                                   !- Wavelength 169 {micron}
  0.638,                                  !- transmittance 169
  0.066,                                  !- front reflectance 169
  0.066,                                  !- back reflectance 169
  1.145,                                  !- Wavelength 170 {micron}
  0.637,                                  !- transmittance 170
  0.065,                                  !- front reflectance 170
  0.065,                                  !- back reflectance 170
  1.15,                                   !- Wavelength 171 {micron}
  0.634,                                  !- transmittance 171
  0.065,                                  !- front reflectance 171
  0.065,                                  !- back reflectance 171
  1.155,                                  !- Wavelength 172 {micron}
  0.632,                                  !- transmittance 172
  0.065,                                  !- front reflectance 172
  0.065,                                  !- back reflectance 172
  1.16,                                   !- Wavelength 173 {micron}
  0.632,                                  !- transmittance 173
  0.065,                                  !- front reflectance 173
  0.065,                                  !- back reflectance 173
  1.165,                                  !- Wavelength 174 {micron}
  0.631,                                  !- transmittance 174
  0.065,                                  !- front reflectance 174
  0.065,                                  !- back reflectance 174
  1.17,                                   !- Wavelength 175 {micron}
  0.627,                                  !- transmittance 175
  0.065,                                  !- front reflectance 175
  0.065,                                  !- back reflectance 175
  1.175,                                  !- Wavelength 176 {micron}
  0.624,                                  !- transmittance 176
  0.065,                                  !- front reflectance 176
  0.065,                                  !- back reflectance 176
  1.18,                                   !- Wavelength 177 {micron}
  0.618,                                  !- transmittance 177
  0.065,                                  !- front reflectance 177
  0.065,                                  !- back reflectance 177
  1.185,                                  !- Wavelength 178 {micron}
  0.611,                                  !- transmittance 178
  0.064,                                  !- front reflectance 178
  0.064,                                  !- back reflectance 178
  1.19,                                   !- Wavelength 179 {micron}
  0.601,                                  !- transmittance 179
  0.064,                                  !- front reflectance 179
  0.064,                                  !- back reflectance 179
  1.195,                                  !- Wavelength 180 {micron}
  0.6,                                    !- transmittance 180
  0.064,                                  !- front reflectance 180
  0.064,                                  !- back reflectance 180
  1.2,                                    !- Wavelength 181 {micron}
  0.605,                                  !- transmittance 181
  0.064,                                  !- front reflectance 181
  0.064,                                  !- back reflectance 181
  1.205,                                  !- Wavelength 182 {micron}
  0.611,                                  !- transmittance 182
  0.064,                                  !- front reflectance 182
  0.064,                                  !- back reflectance 182
  1.21,                                   !- Wavelength 183 {micron}
  0.619,                                  !- transmittance 183
  0.065,                                  !- front reflectance 183
  0.065,                                  !- back reflectance 183
  1.215,                                  !- Wavelength 184 {micron}
  0.625,                                  !- transmittance 184
  0.065,                                  !- front reflectance 184
  0.065,                                  !- back reflectance 184
  1.22,                                   !- Wavelength 185 {micron}
  0.634,                                  !- transmittance 185
  0.065,                                  !- front reflectance 185
  0.065,                                  !- back reflectance 185
  1.225,                                  !- Wavelength 186 {micron}
  0.64,                                   !- transmittance 186
  0.066,                                  !- front reflectance 186
  0.066,                                  !- back reflectance 186
  1.23,                                   !- Wavelength 187 {micron}
  0.644,                                  !- transmittance 187
  0.066,                                  !- front reflectance 187
  0.066,                                  !- back reflectance 187
  1.235,                                  !- Wavelength 188 {micron}
  0.647,                                  !- transmittance 188
  0.066,                                  !- front reflectance 188
  0.066,                                  !- back reflectance 188
  1.24,                                   !- Wavelength 189 {micron}
  0.65,                                   !- transmittance 189
  0.066,                                  !- front reflectance 189
  0.066,                                  !- back reflectance 189
  1.245,                                  !- Wavelength 190 {micron}
  0.653,                                  !- transmittance 190
  0.066,                                  !- front reflectance 190
  0.066,                                  !- back reflectance 190
  1.25,                                   !- Wavelength 191 {micron}
  0.656,                                  !- transmittance 191
  0.066,                                  !- front reflectance 191
  0.066,                                  !- back reflectance 191
  1.255,                                  !- Wavelength 192 {micron}
  0.658,                                  !- transmittance 192
  0.066,                                  !- front reflectance 192
  0.066,                                  !- back reflectance 192
  1.26,                                   !- Wavelength 193 {micron}
  0.661,                                  !- transmittance 193
  0.066,                                  !- front reflectance 193
  0.066,                                  !- back reflectance 193
  1.265,                                  !- Wavelength 194 {micron}
  0.662,                                  !- transmittance 194
  0.066,                                  !- front reflectance 194
  0.066,                                  !- back reflectance 194
  1.27,                                   !- Wavelength 195 {micron}
  0.667,                                  !- transmittance 195
  0.067,                                  !- front reflectance 195
  0.067,                                  !- back reflectance 195
  1.275,                                  !- Wavelength 196 {micron}
  0.668,                                  !- transmittance 196
  0.067,                                  !- front reflectance 196
  0.067,                                  !- back reflectance 196
  1.28,                                   !- Wavelength 197 {micron}
  0.671,                                  !- transmittance 197
  0.067,                                  !- front reflectance 197
  0.067,                                  !- back reflectance 197
  1.285,                                  !- Wavelength 198 {micron}
  0.675,                                  !- transmittance 198
  0.067,                                  !- front reflectance 198
  0.067,                                  !- back reflectance 198
  1.29,                                   !- Wavelength 199 {micron}
  0.678,                                  !- transmittance 199
  0.067,                                  !- front reflectance 199
  0.067,                                  !- back reflectance 199
  1.295,                                  !- Wavelength 200 {micron}
  0.679,                                  !- transmittance 200
  0.067,                                  !- front reflectance 200
  0.067,                                  !- back reflectance 200
  1.3,                                    !- Wavelength 201 {micron}
  0.682,                                  !- transmittance 201
  0.067,                                  !- front reflectance 201
  0.067,                                  !- back reflectance 201
  1.305,                                  !- Wavelength 202 {micron}
  0.684,                                  !- transmittance 202
  0.067,                                  !- front reflectance 202
  0.067,                                  !- back reflectance 202
  1.31,                                   !- Wavelength 203 {micron}
  0.687,                                  !- transmittance 203
  0.067,                                  !- front reflectance 203
  0.067,                                  !- back reflectance 203
  1.315,                                  !- Wavelength 204 {micron}
  0.689,                                  !- transmittance 204
  0.068,                                  !- front reflectance 204
  0.068,                                  !- back reflectance 204
  1.32,                                   !- Wavelength 205 {micron}
  0.692,                                  !- transmittance 205
  0.068,                                  !- front reflectance 205
  0.068,                                  !- back reflectance 205
  1.325,                                  !- Wavelength 206 {micron}
  0.693,                                  !- transmittance 206
  0.068,                                  !- front reflectance 206
  0.068,                                  !- back reflectance 206
  1.33,                                   !- Wavelength 207 {micron}
  0.695,                                  !- transmittance 207
  0.068,                                  !- front reflectance 207
  0.068,                                  !- back reflectance 207
  1.335,                                  !- Wavelength 208 {micron}
  0.697,                                  !- transmittance 208
  0.068,                                  !- front reflectance 208
  0.068,                                  !- back reflectance 208
  1.34,                                   !- Wavelength 209 {micron}
  0.698,                                  !- transmittance 209
  0.068,                                  !- front reflectance 209
  0.068,                                  !- back reflectance 209
  1.345,                                  !- Wavelength 210 {micron}
  0.698,                                  !- transmittance 210
  0.068,                                  !- front reflectance 210
  0.068,                                  !- back reflectance 210
  1.35,                                   !- Wavelength 211 {micron}
  0.698,                                  !- transmittance 211
  0.068,                                  !- front reflectance 211
  0.068,                                  !- back reflectance 211
  1.355,                                  !- Wavelength 212 {micron}
  0.695,                                  !- transmittance 212
  0.068,                                  !- front reflectance 212
  0.068,                                  !- back reflectance 212
  1.36,                                   !- Wavelength 213 {micron}
  0.692,                                  !- transmittance 213
  0.068,                                  !- front reflectance 213
  0.068,                                  !- back reflectance 213
  1.365,                                  !- Wavelength 214 {micron}
  0.692,                                  !- transmittance 214
  0.068,                                  !- front reflectance 214
  0.068,                                  !- back reflectance 214
  1.37,                                   !- Wavelength 215 {micron}
  0.687,                                  !- transmittance 215
  0.067,                                  !- front reflectance 215
  0.067,                                  !- back reflectance 215
  1.375,                                  !- Wavelength 216 {micron}
  0.682,                                  !- transmittance 216
  0.067,                                  !- front reflectance 216
  0.067,                                  !- back reflectance 216
  1.38,                                   !- Wavelength 217 {micron}
  0.676,                                  !- transmittance 217
  0.067,                                  !- front reflectance 217
  0.067,                                  !- back reflectance 217
  1.385,                                  !- Wavelength 218 {micron}
  0.678,                                  !- transmittance 218
  0.067,                                  !- front reflectance 218
  0.067,                                  !- back reflectance 218
  1.39,                                   !- Wavelength 219 {micron}
  0.676,                                  !- transmittance 219
  0.067,                                  !- front reflectance 219
  0.067,                                  !- back reflectance 219
  1.395,                                  !- Wavelength 220 {micron}
  0.675,                                  !- transmittance 220
  0.067,                                  !- front reflectance 220
  0.067,                                  !- back reflectance 220
  1.4,                                    !- Wavelength 221 {micron}
  0.676,                                  !- transmittance 221
  0.067,                                  !- front reflectance 221
  0.067,                                  !- back reflectance 221
  1.405,                                  !- Wavelength 222 {micron}
  0.675,                                  !- transmittance 222
  0.067,                                  !- front reflectance 222
  0.067,                                  !- back reflectance 222
  1.41,                                   !- Wavelength 223 {micron}
  0.671,                                  !- transmittance 223
  0.067,                                  !- front reflectance 223
  0.067,                                  !- back reflectance 223
  1.415,                                  !- Wavelength 224 {micron}
  0.67,                                   !- transmittance 224
  0.067,                                  !- front reflectance 224
  0.067,                                  !- back reflectance 224
  1.42,                                   !- Wavelength 225 {micron}
  0.673,                                  !- transmittance 225
  0.067,                                  !- front reflectance 225
  0.067,                                  !- back reflectance 225
  1.425,                                  !- Wavelength 226 {micron}
  0.671,                                  !- transmittance 226
  0.067,                                  !- front reflectance 226
  0.067,                                  !- back reflectance 226
  1.43,                                   !- Wavelength 227 {micron}
  0.668,                                  !- transmittance 227
  0.067,                                  !- front reflectance 227
  0.067,                                  !- back reflectance 227
  1.435,                                  !- Wavelength 228 {micron}
  0.67,                                   !- transmittance 228
  0.067,                                  !- front reflectance 228
  0.067,                                  !- back reflectance 228
  1.44,                                   !- Wavelength 229 {micron}
  0.67,                                   !- transmittance 229
  0.067,                                  !- front reflectance 229
  0.067,                                  !- back reflectance 229
  1.445,                                  !- Wavelength 230 {micron}
  0.668,                                  !- transmittance 230
  0.067,                                  !- front reflectance 230
  0.067,                                  !- back reflectance 230
  1.45,                                   !- Wavelength 231 {micron}
  0.67,                                   !- transmittance 231
  0.067,                                  !- front reflectance 231
  0.067,                                  !- back reflectance 231
  1.455,                                  !- Wavelength 232 {micron}
  0.67,                                   !- transmittance 232
  0.067,                                  !- front reflectance 232
  0.067,                                  !- back reflectance 232
  1.46,                                   !- Wavelength 233 {micron}
  0.673,                                  !- transmittance 233
  0.067,                                  !- front reflectance 233
  0.067,                                  !- back reflectance 233
  1.465,                                  !- Wavelength 234 {micron}
  0.676,                                  !- transmittance 234
  0.067,                                  !- front reflectance 234
  0.067,                                  !- back reflectance 234
  1.47,                                   !- Wavelength 235 {micron}
  0.681,                                  !- transmittance 235
  0.067,                                  !- front reflectance 235
  0.067,                                  !- back reflectance 235
  1.475,                                  !- Wavelength 236 {micron}
  0.684,                                  !- transmittance 236
  0.067,                                  !- front reflectance 236
  0.067,                                  !- back reflectance 236
  1.48,                                   !- Wavelength 237 {micron}
  0.689,                                  !- transmittance 237
  0.068,                                  !- front reflectance 237
  0.068,                                  !- back reflectance 237
  1.485,                                  !- Wavelength 238 {micron}
  0.69,                                   !- transmittance 238
  0.068,                                  !- front reflectance 238
  0.068,                                  !- back reflectance 238
  1.49,                                   !- Wavelength 239 {micron}
  0.695,                                  !- transmittance 239
  0.068,                                  !- front reflectance 239
  0.068,                                  !- back reflectance 239
  1.495,                                  !- Wavelength 240 {micron}
  0.698,                                  !- transmittance 240
  0.068,                                  !- front reflectance 240
  0.068,                                  !- back reflectance 240
  1.5,                                    !- Wavelength 241 {micron}
  0.703,                                  !- transmittance 241
  0.068,                                  !- front reflectance 241
  0.068,                                  !- back reflectance 241
  1.505,                                  !- Wavelength 242 {micron}
  0.706,                                  !- transmittance 242
  0.068,                                  !- front reflectance 242
  0.068,                                  !- back reflectance 242
  1.51,                                   !- Wavelength 243 {micron}
  0.711,                                  !- transmittance 243
  0.068,                                  !- front reflectance 243
  0.068,                                  !- back reflectance 243
  1.515,                                  !- Wavelength 244 {micron}
  0.714,                                  !- transmittance 244
  0.069,                                  !- front reflectance 244
  0.069,                                  !- back reflectance 244
  1.52,                                   !- Wavelength 245 {micron}
  0.718,                                  !- transmittance 245
  0.069,                                  !- front reflectance 245
  0.069,                                  !- back reflectance 245
  1.525,                                  !- Wavelength 246 {micron}
  0.719,                                  !- transmittance 246
  0.069,                                  !- front reflectance 246
  0.069,                                  !- back reflectance 246
  1.53,                                   !- Wavelength 247 {micron}
  0.724,                                  !- transmittance 247
  0.069,                                  !- front reflectance 247
  0.069,                                  !- back reflectance 247
  1.535,                                  !- Wavelength 248 {micron}
  0.724,                                  !- transmittance 248
  0.069,                                  !- front reflectance 248
  0.069,                                  !- back reflectance 248
  1.54,                                   !- Wavelength 249 {micron}
  0.728,                                  !- transmittance 249
  0.069,                                  !- front reflectance 249
  0.069,                                  !- back reflectance 249
  1.545,                                  !- Wavelength 250 {micron}
  0.728,                                  !- transmittance 250
  0.069,                                  !- front reflectance 250
  0.069,                                  !- back reflectance 250
  1.55,                                   !- Wavelength 251 {micron}
  0.728,                                  !- transmittance 251
  0.069,                                  !- front reflectance 251
  0.069,                                  !- back reflectance 251
  1.555,                                  !- Wavelength 252 {micron}
  0.728,                                  !- transmittance 252
  0.069,                                  !- front reflectance 252
  0.069,                                  !- back reflectance 252
  1.56,                                   !- Wavelength 253 {micron}
  0.728,                                  !- transmittance 253
  0.069,                                  !- front reflectance 253
  0.069,                                  !- back reflectance 253
  1.565,                                  !- Wavelength 254 {micron}
  0.728,                                  !- transmittance 254
  0.069,                                  !- front reflectance 254
  0.069,                                  !- back reflectance 254
  1.57,                                   !- Wavelength 255 {micron}
  0.728,                                  !- transmittance 255
  0.069,                                  !- front reflectance 255
  0.069,                                  !- back reflectance 255
  1.575,                                  !- Wavelength 256 {micron}
  0.728,                                  !- transmittance 256
  0.069,                                  !- front reflectance 256
  0.069,                                  !- back reflectance 256
  1.58,                                   !- Wavelength 257 {micron}
  0.729,                                  !- transmittance 257
  0.069,                                  !- front reflectance 257
  0.069,                                  !- back reflectance 257
  1.585,                                  !- Wavelength 258 {micron}
  0.731,                                  !- transmittance 258
  0.069,                                  !- front reflectance 258
  0.069,                                  !- back reflectance 258
  1.59,                                   !- Wavelength 259 {micron}
  0.733,                                  !- transmittance 259
  0.069,                                  !- front reflectance 259
  0.069,                                  !- back reflectance 259
  1.595,                                  !- Wavelength 260 {micron}
  0.735,                                  !- transmittance 260
  0.069,                                  !- front reflectance 260
  0.069,                                  !- back reflectance 260
  1.6,                                    !- Wavelength 261 {micron}
  0.736,                                  !- transmittance 261
  0.069,                                  !- front reflectance 261
  0.069,                                  !- back reflectance 261
  1.605,                                  !- Wavelength 262 {micron}
  0.738,                                  !- transmittance 262
  0.07,                                   !- front reflectance 262
  0.07,                                   !- back reflectance 262
  1.61,                                   !- Wavelength 263 {micron}
  0.74,                                   !- transmittance 263
  0.07,                                   !- front reflectance 263
  0.07,                                   !- back reflectance 263
  1.615,                                  !- Wavelength 264 {micron}
  0.741,                                  !- transmittance 264
  0.07,                                   !- front reflectance 264
  0.07,                                   !- back reflectance 264
  1.62,                                   !- Wavelength 265 {micron}
  0.741,                                  !- transmittance 265
  0.07,                                   !- front reflectance 265
  0.07,                                   !- back reflectance 265
  1.625,                                  !- Wavelength 266 {micron}
  0.741,                                  !- transmittance 266
  0.07,                                   !- front reflectance 266
  0.07,                                   !- back reflectance 266
  1.63,                                   !- Wavelength 267 {micron}
  0.741,                                  !- transmittance 267
  0.07,                                   !- front reflectance 267
  0.07,                                   !- back reflectance 267
  1.635,                                  !- Wavelength 268 {micron}
  0.741,                                  !- transmittance 268
  0.07,                                   !- front reflectance 268
  0.07,                                   !- back reflectance 268
  1.64,                                   !- Wavelength 269 {micron}
  0.741,                                  !- transmittance 269
  0.07,                                   !- front reflectance 269
  0.07,                                   !- back reflectance 269
  1.645,                                  !- Wavelength 270 {micron}
  0.743,                                  !- transmittance 270
  0.07,                                   !- front reflectance 270
  0.07,                                   !- back reflectance 270
  1.65,                                   !- Wavelength 271 {micron}
  0.741,                                  !- transmittance 271
  0.07,                                   !- front reflectance 271
  0.07,                                   !- back reflectance 271
  1.655,                                  !- Wavelength 272 {micron}
  0.74,                                   !- transmittance 272
  0.07,                                   !- front reflectance 272
  0.07,                                   !- back reflectance 272
  1.66,                                   !- Wavelength 273 {micron}
  0.736,                                  !- transmittance 273
  0.069,                                  !- front reflectance 273
  0.069,                                  !- back reflectance 273
  1.665,                                  !- Wavelength 274 {micron}
  0.735,                                  !- transmittance 274
  0.069,                                  !- front reflectance 274
  0.069,                                  !- back reflectance 274
  1.67,                                   !- Wavelength 275 {micron}
  0.724,                                  !- transmittance 275
  0.069,                                  !- front reflectance 275
  0.069,                                  !- back reflectance 275
  1.675,                                  !- Wavelength 276 {micron}
  0.716,                                  !- transmittance 276
  0.069,                                  !- front reflectance 276
  0.069,                                  !- back reflectance 276
  1.68,                                   !- Wavelength 277 {micron}
  0.698,                                  !- transmittance 277
  0.068,                                  !- front reflectance 277
  0.068,                                  !- back reflectance 277
  1.685,                                  !- Wavelength 278 {micron}
  0.673,                                  !- transmittance 278
  0.067,                                  !- front reflectance 278
  0.067,                                  !- back reflectance 278
  1.69,                                   !- Wavelength 279 {micron}
  0.608,                                  !- transmittance 279
  0.064,                                  !- front reflectance 279
  0.064,                                  !- back reflectance 279
  1.695,                                  !- Wavelength 280 {micron}
  0.574,                                  !- transmittance 280
  0.063,                                  !- front reflectance 280
  0.063,                                  !- back reflectance 280
  1.7,                                    !- Wavelength 281 {micron}
  0.521,                                  !- transmittance 281
  0.061,                                  !- front reflectance 281
  0.061,                                  !- back reflectance 281
  1.705,                                  !- Wavelength 282 {micron}
  0.493,                                  !- transmittance 282
  0.06,                                   !- front reflectance 282
  0.06,                                   !- back reflectance 282
  1.71,                                   !- Wavelength 283 {micron}
  0.499,                                  !- transmittance 283
  0.06,                                   !- front reflectance 283
  0.06,                                   !- back reflectance 283
  1.715,                                  !- Wavelength 284 {micron}
  0.507,                                  !- transmittance 284
  0.06,                                   !- front reflectance 284
  0.06,                                   !- back reflectance 284
  1.72,                                   !- Wavelength 285 {micron}
  0.512,                                  !- transmittance 285
  0.06,                                   !- front reflectance 285
  0.06,                                   !- back reflectance 285
  1.725,                                  !- Wavelength 286 {micron}
  0.526,                                  !- transmittance 286
  0.061,                                  !- front reflectance 286
  0.061,                                  !- back reflectance 286
  1.73,                                   !- Wavelength 287 {micron}
  0.548,                                  !- transmittance 287
  0.062,                                  !- front reflectance 287
  0.062,                                  !- back reflectance 287
  1.735,                                  !- Wavelength 288 {micron}
  0.546,                                  !- transmittance 288
  0.062,                                  !- front reflectance 288
  0.062,                                  !- back reflectance 288
  1.74,                                   !- Wavelength 289 {micron}
  0.533,                                  !- transmittance 289
  0.061,                                  !- front reflectance 289
  0.061,                                  !- back reflectance 289
  1.745,                                  !- Wavelength 290 {micron}
  0.527,                                  !- transmittance 290
  0.061,                                  !- front reflectance 290
  0.061,                                  !- back reflectance 290
  1.75,                                   !- Wavelength 291 {micron}
  0.522,                                  !- transmittance 291
  0.061,                                  !- front reflectance 291
  0.061,                                  !- back reflectance 291
  1.755,                                  !- Wavelength 292 {micron}
  0.53,                                   !- transmittance 292
  0.061,                                  !- front reflectance 292
  0.061,                                  !- back reflectance 292
  1.76,                                   !- Wavelength 293 {micron}
  0.552,                                  !- transmittance 293
  0.062,                                  !- front reflectance 293
  0.062,                                  !- back reflectance 293
  1.765,                                  !- Wavelength 294 {micron}
  0.568,                                  !- transmittance 294
  0.063,                                  !- front reflectance 294
  0.063,                                  !- back reflectance 294
  1.77,                                   !- Wavelength 295 {micron}
  0.589,                                  !- transmittance 295
  0.064,                                  !- front reflectance 295
  0.064,                                  !- back reflectance 295
  1.775,                                  !- Wavelength 296 {micron}
  0.6,                                    !- transmittance 296
  0.064,                                  !- front reflectance 296
  0.064,                                  !- back reflectance 296
  1.78,                                   !- Wavelength 297 {micron}
  0.619,                                  !- transmittance 297
  0.065,                                  !- front reflectance 297
  0.065,                                  !- back reflectance 297
  1.785,                                  !- Wavelength 298 {micron}
  0.625,                                  !- transmittance 298
  0.065,                                  !- front reflectance 298
  0.065,                                  !- back reflectance 298
  1.79,                                   !- Wavelength 299 {micron}
  0.63,                                   !- transmittance 299
  0.065,                                  !- front reflectance 299
  0.065,                                  !- back reflectance 299
  1.795,                                  !- Wavelength 300 {micron}
  0.632,                                  !- transmittance 300
  0.065,                                  !- front reflectance 300
  0.065,                                  !- back reflectance 300
  1.8,                                    !- Wavelength 301 {micron}
  0.635,                                  !- transmittance 301
  0.065,                                  !- front reflectance 301
  0.065,                                  !- back reflectance 301
  1.805,                                  !- Wavelength 302 {micron}
  0.637,                                  !- transmittance 302
  0.065,                                  !- front reflectance 302
  0.065,                                  !- back reflectance 302
  1.81,                                   !- Wavelength 303 {micron}
  0.638,                                  !- transmittance 303
  0.066,                                  !- front reflectance 303
  0.066,                                  !- back reflectance 303
  1.815,                                  !- Wavelength 304 {micron}
  0.638,                                  !- transmittance 304
  0.066,                                  !- front reflectance 304
  0.066,                                  !- back reflectance 304
  1.82,                                   !- Wavelength 305 {micron}
  0.638,                                  !- transmittance 305
  0.066,                                  !- front reflectance 305
  0.066,                                  !- back reflectance 305
  1.825,                                  !- Wavelength 306 {micron}
  0.64,                                   !- transmittance 306
  0.066,                                  !- front reflectance 306
  0.066,                                  !- back reflectance 306
  1.83,                                   !- Wavelength 307 {micron}
  0.646,                                  !- transmittance 307
  0.066,                                  !- front reflectance 307
  0.066,                                  !- back reflectance 307
  1.835,                                  !- Wavelength 308 {micron}
  0.649,                                  !- transmittance 308
  0.066,                                  !- front reflectance 308
  0.066,                                  !- back reflectance 308
  1.84,                                   !- Wavelength 309 {micron}
  0.656,                                  !- transmittance 309
  0.066,                                  !- front reflectance 309
  0.066,                                  !- back reflectance 309
  1.845,                                  !- Wavelength 310 {micron}
  0.658,                                  !- transmittance 310
  0.066,                                  !- front reflectance 310
  0.066,                                  !- back reflectance 310
  1.85,                                   !- Wavelength 311 {micron}
  0.667,                                  !- transmittance 311
  0.067,                                  !- front reflectance 311
  0.067,                                  !- back reflectance 311
  1.855,                                  !- Wavelength 312 {micron}
  0.673,                                  !- transmittance 312
  0.067,                                  !- front reflectance 312
  0.067,                                  !- back reflectance 312
  1.86,                                   !- Wavelength 313 {micron}
  0.681,                                  !- transmittance 313
  0.067,                                  !- front reflectance 313
  0.067,                                  !- back reflectance 313
  1.865,                                  !- Wavelength 314 {micron}
  0.681,                                  !- transmittance 314
  0.067,                                  !- front reflectance 314
  0.067,                                  !- back reflectance 314
  1.87,                                   !- Wavelength 315 {micron}
  0.684,                                  !- transmittance 315
  0.067,                                  !- front reflectance 315
  0.067,                                  !- back reflectance 315
  1.875,                                  !- Wavelength 316 {micron}
  0.687,                                  !- transmittance 316
  0.067,                                  !- front reflectance 316
  0.067,                                  !- back reflectance 316
  1.88,                                   !- Wavelength 317 {micron}
  0.687,                                  !- transmittance 317
  0.067,                                  !- front reflectance 317
  0.067,                                  !- back reflectance 317
  1.885,                                  !- Wavelength 318 {micron}
  0.685,                                  !- transmittance 318
  0.067,                                  !- front reflectance 318
  0.067,                                  !- back reflectance 318
  1.89,                                   !- Wavelength 319 {micron}
  0.685,                                  !- transmittance 319
  0.067,                                  !- front reflectance 319
  0.067,                                  !- back reflectance 319
  1.895,                                  !- Wavelength 320 {micron}
  0.685,                                  !- transmittance 320
  0.067,                                  !- front reflectance 320
  0.067,                                  !- back reflectance 320
  1.9,                                    !- Wavelength 321 {micron}
  0.689,                                  !- transmittance 321
  0.068,                                  !- front reflectance 321
  0.068,                                  !- back reflectance 321
  1.905,                                  !- Wavelength 322 {micron}
  0.682,                                  !- transmittance 322
  0.067,                                  !- front reflectance 322
  0.067,                                  !- back reflectance 322
  1.91,                                   !- Wavelength 323 {micron}
  0.682,                                  !- transmittance 323
  0.067,                                  !- front reflectance 323
  0.067,                                  !- back reflectance 323
  1.915,                                  !- Wavelength 324 {micron}
  0.679,                                  !- transmittance 324
  0.067,                                  !- front reflectance 324
  0.067,                                  !- back reflectance 324
  1.92,                                   !- Wavelength 325 {micron}
  0.681,                                  !- transmittance 325
  0.067,                                  !- front reflectance 325
  0.067,                                  !- back reflectance 325
  1.925,                                  !- Wavelength 326 {micron}
  0.678,                                  !- transmittance 326
  0.067,                                  !- front reflectance 326
  0.067,                                  !- back reflectance 326
  1.93,                                   !- Wavelength 327 {micron}
  0.679,                                  !- transmittance 327
  0.067,                                  !- front reflectance 327
  0.067,                                  !- back reflectance 327
  1.935,                                  !- Wavelength 328 {micron}
  0.679,                                  !- transmittance 328
  0.067,                                  !- front reflectance 328
  0.067,                                  !- back reflectance 328
  1.94,                                   !- Wavelength 329 {micron}
  0.679,                                  !- transmittance 329
  0.067,                                  !- front reflectance 329
  0.067,                                  !- back reflectance 329
  1.945,                                  !- Wavelength 330 {micron}
  0.681,                                  !- transmittance 330
  0.067,                                  !- front reflectance 330
  0.067,                                  !- back reflectance 330
  1.95,                                   !- Wavelength 331 {micron}
  0.684,                                  !- transmittance 331
  0.067,                                  !- front reflectance 331
  0.067,                                  !- back reflectance 331
  1.955,                                  !- Wavelength 332 {micron}
  0.685,                                  !- transmittance 332
  0.067,                                  !- front reflectance 332
  0.067,                                  !- back reflectance 332
  1.96,                                   !- Wavelength 333 {micron}
  0.687,                                  !- transmittance 333
  0.067,                                  !- front reflectance 333
  0.067,                                  !- back reflectance 333
  1.965,                                  !- Wavelength 334 {micron}
  0.685,                                  !- transmittance 334
  0.067,                                  !- front reflectance 334
  0.067,                                  !- back reflectance 334
  1.97,                                   !- Wavelength 335 {micron}
  0.685,                                  !- transmittance 335
  0.067,                                  !- front reflectance 335
  0.067,                                  !- back reflectance 335
  1.975,                                  !- Wavelength 336 {micron}
  0.687,                                  !- transmittance 336
  0.067,                                  !- front reflectance 336
  0.067,                                  !- back reflectance 336
  1.98,                                   !- Wavelength 337 {micron}
  0.684,                                  !- transmittance 337
  0.067,                                  !- front reflectance 337
  0.067,                                  !- back reflectance 337
  1.985,                                  !- Wavelength 338 {micron}
  0.684,                                  !- transmittance 338
  0.067,                                  !- front reflectance 338
  0.067,                                  !- back reflectance 338
  1.99,                                   !- Wavelength 339 {micron}
  0.682,                                  !- transmittance 339
  0.067,                                  !- front reflectance 339
  0.067,                                  !- back reflectance 339
  1.995,                                  !- Wavelength 340 {micron}
  0.681,                                  !- transmittance 340
  0.067,                                  !- front reflectance 340
  0.067,                                  !- back reflectance 340
  2,                                      !- Wavelength 341 {micron}
  0.678,                                  !- transmittance 341
  0.067,                                  !- front reflectance 341
  0.067,                                  !- back reflectance 341
  2.005,                                  !- Wavelength 342 {micron}
  0.673,                                  !- transmittance 342
  0.067,                                  !- front reflectance 342
  0.067,                                  !- back reflectance 342
  2.01,                                   !- Wavelength 343 {micron}
  0.662,                                  !- transmittance 343
  0.066,                                  !- front reflectance 343
  0.066,                                  !- back reflectance 343
  2.015,                                  !- Wavelength 344 {micron}
  0.655,                                  !- transmittance 344
  0.066,                                  !- front reflectance 344
  0.066,                                  !- back reflectance 344
  2.02,                                   !- Wavelength 345 {micron}
  0.646,                                  !- transmittance 345
  0.066,                                  !- front reflectance 345
  0.066,                                  !- back reflectance 345
  2.025,                                  !- Wavelength 346 {micron}
  0.638,                                  !- transmittance 346
  0.066,                                  !- front reflectance 346
  0.066,                                  !- back reflectance 346
  2.03,                                   !- Wavelength 347 {micron}
  0.63,                                   !- transmittance 347
  0.065,                                  !- front reflectance 347
  0.065,                                  !- back reflectance 347
  2.035,                                  !- Wavelength 348 {micron}
  0.622,                                  !- transmittance 348
  0.065,                                  !- front reflectance 348
  0.065,                                  !- back reflectance 348
  2.04,                                   !- Wavelength 349 {micron}
  0.614,                                  !- transmittance 349
  0.065,                                  !- front reflectance 349
  0.065,                                  !- back reflectance 349
  2.045,                                  !- Wavelength 350 {micron}
  0.608,                                  !- transmittance 350
  0.064,                                  !- front reflectance 350
  0.064,                                  !- back reflectance 350
  2.05,                                   !- Wavelength 351 {micron}
  0.598,                                  !- transmittance 351
  0.064,                                  !- front reflectance 351
  0.064,                                  !- back reflectance 351
  2.055,                                  !- Wavelength 352 {micron}
  0.593,                                  !- transmittance 352
  0.064,                                  !- front reflectance 352
  0.064,                                  !- back reflectance 352
  2.06,                                   !- Wavelength 353 {micron}
  0.582,                                  !- transmittance 353
  0.063,                                  !- front reflectance 353
  0.063,                                  !- back reflectance 353
  2.065,                                  !- Wavelength 354 {micron}
  0.575,                                  !- transmittance 354
  0.063,                                  !- front reflectance 354
  0.063,                                  !- back reflectance 354
  2.07,                                   !- Wavelength 355 {micron}
  0.569,                                  !- transmittance 355
  0.063,                                  !- front reflectance 355
  0.063,                                  !- back reflectance 355
  2.075,                                  !- Wavelength 356 {micron}
  0.568,                                  !- transmittance 356
  0.063,                                  !- front reflectance 356
  0.063,                                  !- back reflectance 356
  2.08,                                   !- Wavelength 357 {micron}
  0.565,                                  !- transmittance 357
  0.063,                                  !- front reflectance 357
  0.063,                                  !- back reflectance 357
  2.085,                                  !- Wavelength 358 {micron}
  0.565,                                  !- transmittance 358
  0.063,                                  !- front reflectance 358
  0.063,                                  !- back reflectance 358
  2.09,                                   !- Wavelength 359 {micron}
  0.566,                                  !- transmittance 359
  0.063,                                  !- front reflectance 359
  0.063,                                  !- back reflectance 359
  2.095,                                  !- Wavelength 360 {micron}
  0.566,                                  !- transmittance 360
  0.063,                                  !- front reflectance 360
  0.063,                                  !- back reflectance 360
  2.1,                                    !- Wavelength 361 {micron}
  0.57,                                   !- transmittance 361
  0.063,                                  !- front reflectance 361
  0.063,                                  !- back reflectance 361
  2.105,                                  !- Wavelength 362 {micron}
  0.571,                                  !- transmittance 362
  0.063,                                  !- front reflectance 362
  0.063,                                  !- back reflectance 362
  2.11,                                   !- Wavelength 363 {micron}
  0.575,                                  !- transmittance 363
  0.063,                                  !- front reflectance 363
  0.063,                                  !- back reflectance 363
  2.115,                                  !- Wavelength 364 {micron}
  0.577,                                  !- transmittance 364
  0.063,                                  !- front reflectance 364
  0.063,                                  !- back reflectance 364
  2.12,                                   !- Wavelength 365 {micron}
  0.581,                                  !- transmittance 365
  0.063,                                  !- front reflectance 365
  0.063,                                  !- back reflectance 365
  2.125,                                  !- Wavelength 366 {micron}
  0.582,                                  !- transmittance 366
  0.063,                                  !- front reflectance 366
  0.063,                                  !- back reflectance 366
  2.13,                                   !- Wavelength 367 {micron}
  0.582,                                  !- transmittance 367
  0.063,                                  !- front reflectance 367
  0.063,                                  !- back reflectance 367
  2.135,                                  !- Wavelength 368 {micron}
  0.581,                                  !- transmittance 368
  0.063,                                  !- front reflectance 368
  0.063,                                  !- back reflectance 368
  2.14,                                   !- Wavelength 369 {micron}
  0.582,                                  !- transmittance 369
  0.063,                                  !- front reflectance 369
  0.063,                                  !- back reflectance 369
  2.145,                                  !- Wavelength 370 {micron}
  0.583,                                  !- transmittance 370
  0.063,                                  !- front reflectance 370
  0.063,                                  !- back reflectance 370
  2.15,                                   !- Wavelength 371 {micron}
  0.586,                                  !- transmittance 371
  0.063,                                  !- front reflectance 371
  0.063,                                  !- back reflectance 371
  2.155,                                  !- Wavelength 372 {micron}
  0.585,                                  !- transmittance 372
  0.063,                                  !- front reflectance 372
  0.063,                                  !- back reflectance 372
  2.16,                                   !- Wavelength 373 {micron}
  0.585,                                  !- transmittance 373
  0.063,                                  !- front reflectance 373
  0.063,                                  !- back reflectance 373
  2.165,                                  !- Wavelength 374 {micron}
  0.585,                                  !- transmittance 374
  0.063,                                  !- front reflectance 374
  0.063,                                  !- back reflectance 374
  2.17,                                   !- Wavelength 375 {micron}
  0.585,                                  !- transmittance 375
  0.063,                                  !- front reflectance 375
  0.063,                                  !- back reflectance 375
  2.175,                                  !- Wavelength 376 {micron}
  0.585,                                  !- transmittance 376
  0.063,                                  !- front reflectance 376
  0.063,                                  !- back reflectance 376
  2.18,                                   !- Wavelength 377 {micron}
  0.583,                                  !- transmittance 377
  0.063,                                  !- front reflectance 377
  0.063,                                  !- back reflectance 377
  2.185,                                  !- Wavelength 378 {micron}
  0.581,                                  !- transmittance 378
  0.063,                                  !- front reflectance 378
  0.063,                                  !- back reflectance 378
  2.19,                                   !- Wavelength 379 {micron}
  0.573,                                  !- transmittance 379
  0.063,                                  !- front reflectance 379
  0.063,                                  !- back reflectance 379
  2.195,                                  !- Wavelength 380 {micron}
  0.569,                                  !- transmittance 380
  0.063,                                  !- front reflectance 380
  0.063,                                  !- back reflectance 380
  2.2,                                    !- Wavelength 381 {micron}
  0.56,                                   !- transmittance 381
  0.062,                                  !- front reflectance 381
  0.062,                                  !- back reflectance 381
  2.205,                                  !- Wavelength 382 {micron}
  0.556,                                  !- transmittance 382
  0.062,                                  !- front reflectance 382
  0.062,                                  !- back reflectance 382
  2.21,                                   !- Wavelength 383 {micron}
  0.551,                                  !- transmittance 383
  0.062,                                  !- front reflectance 383
  0.062,                                  !- back reflectance 383
  2.215,                                  !- Wavelength 384 {micron}
  0.545,                                  !- transmittance 384
  0.062,                                  !- front reflectance 384
  0.062,                                  !- back reflectance 384
  2.22,                                   !- Wavelength 385 {micron}
  0.532,                                  !- transmittance 385
  0.061,                                  !- front reflectance 385
  0.061,                                  !- back reflectance 385
  2.225,                                  !- Wavelength 386 {micron}
  0.521,                                  !- transmittance 386
  0.061,                                  !- front reflectance 386
  0.061,                                  !- back reflectance 386
  2.23,                                   !- Wavelength 387 {micron}
  0.505,                                  !- transmittance 387
  0.06,                                   !- front reflectance 387
  0.06,                                   !- back reflectance 387
  2.235,                                  !- Wavelength 388 {micron}
  0.486,                                  !- transmittance 388
  0.059,                                  !- front reflectance 388
  0.059,                                  !- back reflectance 388
  2.24,                                   !- Wavelength 389 {micron}
  0.456,                                  !- transmittance 389
  0.058,                                  !- front reflectance 389
  0.058,                                  !- back reflectance 389
  2.245,                                  !- Wavelength 390 {micron}
  0.429,                                  !- transmittance 390
  0.057,                                  !- front reflectance 390
  0.057,                                  !- back reflectance 390
  2.25,                                   !- Wavelength 391 {micron}
  0.375,                                  !- transmittance 391
  0.055,                                  !- front reflectance 391
  0.055,                                  !- back reflectance 391
  2.255,                                  !- Wavelength 392 {micron}
  0.33,                                   !- transmittance 392
  0.053,                                  !- front reflectance 392
  0.053,                                  !- back reflectance 392
  2.26,                                   !- Wavelength 393 {micron}
  0.263,                                  !- transmittance 393
  0.051,                                  !- front reflectance 393
  0.051,                                  !- back reflectance 393
  2.265,                                  !- Wavelength 394 {micron}
  0.22,                                   !- transmittance 394
  0.049,                                  !- front reflectance 394
  0.049,                                  !- back reflectance 394
  2.27,                                   !- Wavelength 395 {micron}
  0.167,                                  !- transmittance 395
  0.047,                                  !- front reflectance 395
  0.047,                                  !- back reflectance 395
  2.275,                                  !- Wavelength 396 {micron}
  0.142,                                  !- transmittance 396
  0.046,                                  !- front reflectance 396
  0.046,                                  !- back reflectance 396
  2.28,                                   !- Wavelength 397 {micron}
  0.111,                                  !- transmittance 397
  0.044,                                  !- front reflectance 397
  0.044,                                  !- back reflectance 397
  2.285,                                  !- Wavelength 398 {micron}
  0.093,                                  !- transmittance 398
  0.044,                                  !- front reflectance 398
  0.044,                                  !- back reflectance 398
  2.29,                                   !- Wavelength 399 {micron}
  0.076,                                  !- transmittance 399
  0.043,                                  !- front reflectance 399
  0.043,                                  !- back reflectance 399
  2.295,                                  !- Wavelength 400 {micron}
  0.063,                                  !- transmittance 400
  0.043,                                  !- front reflectance 400
  0.043,                                  !- back reflectance 400
  2.3,                                    !- Wavelength 401 {micron}
  0.052,                                  !- transmittance 401
  0.042,                                  !- front reflectance 401
  0.042,                                  !- back reflectance 401
  2.305,                                  !- Wavelength 402 {micron}
  0.049,                                  !- transmittance 402
  0.042,                                  !- front reflectance 402
  0.042,                                  !- back reflectance 402
  2.31,                                   !- Wavelength 403 {micron}
  0.057,                                  !- transmittance 403
  0.042,                                  !- front reflectance 403
  0.042,                                  !- back reflectance 403
  2.315,                                  !- Wavelength 404 {micron}
  0.068,                                  !- transmittance 404
  0.043,                                  !- front reflectance 404
  0.043,                                  !- back reflectance 404
  2.32,                                   !- Wavelength 405 {micron}
  0.084,                                  !- transmittance 405
  0.043,                                  !- front reflectance 405
  0.043,                                  !- back reflectance 405
  2.325,                                  !- Wavelength 406 {micron}
  0.089,                                  !- transmittance 406
  0.044,                                  !- front reflectance 406
  0.044,                                  !- back reflectance 406
  2.33,                                   !- Wavelength 407 {micron}
  0.097,                                  !- transmittance 407
  0.044,                                  !- front reflectance 407
  0.044,                                  !- back reflectance 407
  2.335,                                  !- Wavelength 408 {micron}
  0.099,                                  !- transmittance 408
  0.044,                                  !- front reflectance 408
  0.044,                                  !- back reflectance 408
  2.34,                                   !- Wavelength 409 {micron}
  0.1,                                    !- transmittance 409
  0.044,                                  !- front reflectance 409
  0.044,                                  !- back reflectance 409
  2.345,                                  !- Wavelength 410 {micron}
  0.1,                                    !- transmittance 410
  0.044,                                  !- front reflectance 410
  0.044,                                  !- back reflectance 410
  2.35,                                   !- Wavelength 411 {micron}
  0.101,                                  !- transmittance 411
  0.044,                                  !- front reflectance 411
  0.044,                                  !- back reflectance 411
  2.355,                                  !- Wavelength 412 {micron}
  0.11,                                   !- transmittance 412
  0.044,                                  !- front reflectance 412
  0.044,                                  !- back reflectance 412
  2.36,                                   !- Wavelength 413 {micron}
  0.121,                                  !- transmittance 413
  0.045,                                  !- front reflectance 413
  0.045,                                  !- back reflectance 413
  2.365,                                  !- Wavelength 414 {micron}
  0.125,                                  !- transmittance 414
  0.045,                                  !- front reflectance 414
  0.045,                                  !- back reflectance 414
  2.37,                                   !- Wavelength 415 {micron}
  0.13,                                   !- transmittance 415
  0.045,                                  !- front reflectance 415
  0.045,                                  !- back reflectance 415
  2.375,                                  !- Wavelength 416 {micron}
  0.132,                                  !- transmittance 416
  0.045,                                  !- front reflectance 416
  0.045,                                  !- back reflectance 416
  2.38,                                   !- Wavelength 417 {micron}
  0.131,                                  !- transmittance 417
  0.045,                                  !- front reflectance 417
  0.045,                                  !- back reflectance 417
  2.385,                                  !- Wavelength 418 {micron}
  0.131,                                  !- transmittance 418
  0.045,                                  !- front reflectance 418
  0.045,                                  !- back reflectance 418
  2.39,                                   !- Wavelength 419 {micron}
  0.134,                                  !- transmittance 419
  0.045,                                  !- front reflectance 419
  0.045,                                  !- back reflectance 419
  2.395,                                  !- Wavelength 420 {micron}
  0.138,                                  !- transmittance 420
  0.046,                                  !- front reflectance 420
  0.046,                                  !- back reflectance 420
  2.4,                                    !- Wavelength 421 {micron}
  0.143,                                  !- transmittance 421
  0.046,                                  !- front reflectance 421
  0.046,                                  !- back reflectance 421
  2.405,                                  !- Wavelength 422 {micron}
  0.148,                                  !- transmittance 422
  0.046,                                  !- front reflectance 422
  0.046,                                  !- back reflectance 422
  2.41,                                   !- Wavelength 423 {micron}
  0.153,                                  !- transmittance 423
  0.046,                                  !- front reflectance 423
  0.046,                                  !- back reflectance 423
  2.415,                                  !- Wavelength 424 {micron}
  0.152,                                  !- transmittance 424
  0.046,                                  !- front reflectance 424
  0.046,                                  !- back reflectance 424
  2.42,                                   !- Wavelength 425 {micron}
  0.149,                                  !- transmittance 425
  0.046,                                  !- front reflectance 425
  0.046,                                  !- back reflectance 425
  2.425,                                  !- Wavelength 426 {micron}
  0.144,                                  !- transmittance 426
  0.046,                                  !- front reflectance 426
  0.046,                                  !- back reflectance 426
  2.43,                                   !- Wavelength 427 {micron}
  0.132,                                  !- transmittance 427
  0.045,                                  !- front reflectance 427
  0.045,                                  !- back reflectance 427
  2.435,                                  !- Wavelength 428 {micron}
  0.128,                                  !- transmittance 428
  0.045,                                  !- front reflectance 428
  0.045,                                  !- back reflectance 428
  2.44,                                   !- Wavelength 429 {micron}
  0.125,                                  !- transmittance 429
  0.045,                                  !- front reflectance 429
  0.045,                                  !- back reflectance 429
  2.445,                                  !- Wavelength 430 {micron}
  0.124,                                  !- transmittance 430
  0.045,                                  !- front reflectance 430
  0.045,                                  !- back reflectance 430
  2.45,                                   !- Wavelength 431 {micron}
  0.116,                                  !- transmittance 431
  0.045,                                  !- front reflectance 431
  0.045,                                  !- back reflectance 431
  2.455,                                  !- Wavelength 432 {micron}
  0.113,                                  !- transmittance 432
  0.045,                                  !- front reflectance 432
  0.045,                                  !- back reflectance 432
  2.46,                                   !- Wavelength 433 {micron}
  0.114,                                  !- transmittance 433
  0.045,                                  !- front reflectance 433
  0.045,                                  !- back reflectance 433
  2.465,                                  !- Wavelength 434 {micron}
  0.117,                                  !- transmittance 434
  0.045,                                  !- front reflectance 434
  0.045,                                  !- back reflectance 434
  2.47,                                   !- Wavelength 435 {micron}
  0.126,                                  !- transmittance 435
  0.045,                                  !- front reflectance 435
  0.045,                                  !- back reflectance 435
  2.475,                                  !- Wavelength 436 {micron}
  0.128,                                  !- transmittance 436
  0.045,                                  !- front reflectance 436
  0.045,                                  !- back reflectance 436
  2.48,                                   !- Wavelength 437 {micron}
  0.129,                                  !- transmittance 437
  0.045,                                  !- front reflectance 437
  0.045,                                  !- back reflectance 437
  2.485,                                  !- Wavelength 438 {micron}
  0.135,                                  !- transmittance 438
  0.045,                                  !- front reflectance 438
  0.045,                                  !- back reflectance 438
  2.49,                                   !- Wavelength 439 {micron}
  0.145,                                  !- transmittance 439
  0.046,                                  !- front reflectance 439
  0.046,                                  !- back reflectance 439
  2.495,                                  !- Wavelength 440 {micron}
  0.15,                                   !- transmittance 440
  0.046,                                  !- front reflectance 440
  0.046,                                  !- back reflectance 440
  2.5,                                    !- Wavelength 441 {micron}
  0.155,                                  !- transmittance 441
  0.046,                                  !- front reflectance 441
  0.046;                                  !- back reflectance 441

MaterialProperty:GlazingSpectralData,
  WO18RT27SP,                             !- Name
  0.3,                                    !- Wavelength 1 {micron}
  0,                                      !- transmittance 1
  0.04,                                   !- front reflectance 1
  0.04,                                   !- back reflectance 1
  0.305,                                  !- Wavelength 2 {micron}
  0,                                      !- transmittance 2
  0.04,                                   !- front reflectance 2
  0.04,                                   !- back reflectance 2
  0.31,                                   !- Wavelength 3 {micron}
  0,                                      !- transmittance 3
  0.04,                                   !- front reflectance 3
  0.04,                                   !- back reflectance 3
  0.315,                                  !- Wavelength 4 {micron}
  0,                                      !- transmittance 4
  0.04,                                   !- front reflectance 4
  0.04,                                   !- back reflectance 4
  0.32,                                   !- Wavelength 5 {micron}
  0,                                      !- transmittance 5
  0.04,                                   !- front reflectance 5
  0.04,                                   !- back reflectance 5
  0.325,                                  !- Wavelength 6 {micron}
  0.001,                                  !- transmittance 6
  0.04,                                   !- front reflectance 6
  0.04,                                   !- back reflectance 6
  0.33,                                   !- Wavelength 7 {micron}
  0.001,                                  !- transmittance 7
  0.04,                                   !- front reflectance 7
  0.04,                                   !- back reflectance 7
  0.335,                                  !- Wavelength 8 {micron}
  0.001,                                  !- transmittance 8
  0.04,                                   !- front reflectance 8
  0.04,                                   !- back reflectance 8
  0.34,                                   !- Wavelength 9 {micron}
  0.001,                                  !- transmittance 9
  0.04,                                   !- front reflectance 9
  0.04,                                   !- back reflectance 9
  0.345,                                  !- Wavelength 10 {micron}
  0.001,                                  !- transmittance 10
  0.04,                                   !- front reflectance 10
  0.04,                                   !- back reflectance 10
  0.35,                                   !- Wavelength 11 {micron}
  0.001,                                  !- transmittance 11
  0.04,                                   !- front reflectance 11
  0.04,                                   !- back reflectance 11
  0.355,                                  !- Wavelength 12 {micron}
  0.008,                                  !- transmittance 12
  0.04,                                   !- front reflectance 12
  0.04,                                   !- back reflectance 12
  0.36,                                   !- Wavelength 13 {micron}
  0.013,                                  !- transmittance 13
  0.041,                                  !- front reflectance 13
  0.041,                                  !- back reflectance 13
  0.365,                                  !- Wavelength 14 {micron}
  0.018,                                  !- transmittance 14
  0.041,                                  !- front reflectance 14
  0.041,                                  !- back reflectance 14
  0.37,                                   !- Wavelength 15 {micron}
  0.024,                                  !- transmittance 15
  0.041,                                  !- front reflectance 15
  0.041,                                  !- back reflectance 15
  0.375,                                  !- Wavelength 16 {micron}
  0.033,                                  !- transmittance 16
  0.041,                                  !- front reflectance 16
  0.041,                                  !- back reflectance 16
  0.38,                                   !- Wavelength 17 {micron}
  0.045,                                  !- transmittance 17
  0.042,                                  !- front reflectance 17
  0.042,                                  !- back reflectance 17
  0.385,                                  !- Wavelength 18 {micron}
  0.066,                                  !- transmittance 18
  0.043,                                  !- front reflectance 18
  0.043,                                  !- back reflectance 18
  0.39,                                   !- Wavelength 19 {micron}
  0.106,                                  !- transmittance 19
  0.044,                                  !- front reflectance 19
  0.044,                                  !- back reflectance 19
  0.395,                                  !- Wavelength 20 {micron}
  0.14,                                   !- transmittance 20
  0.046,                                  !- front reflectance 20
  0.046,                                  !- back reflectance 20
  0.4,                                    !- Wavelength 21 {micron}
  0.17,                                   !- transmittance 21
  0.047,                                  !- front reflectance 21
  0.047,                                  !- back reflectance 21
  0.405,                                  !- Wavelength 22 {micron}
  0.201,                                  !- transmittance 22
  0.048,                                  !- front reflectance 22
  0.048,                                  !- back reflectance 22
  0.41,                                   !- Wavelength 23 {micron}
  0.235,                                  !- transmittance 23
  0.049,                                  !- front reflectance 23
  0.049,                                  !- back reflectance 23
  0.415,                                  !- Wavelength 24 {micron}
  0.278,                                  !- transmittance 24
  0.051,                                  !- front reflectance 24
  0.051,                                  !- back reflectance 24
  0.42,                                   !- Wavelength 25 {micron}
  0.319,                                  !- transmittance 25
  0.053,                                  !- front reflectance 25
  0.053,                                  !- back reflectance 25
  0.425,                                  !- Wavelength 26 {micron}
  0.357,                                  !- transmittance 26
  0.054,                                  !- front reflectance 26
  0.054,                                  !- back reflectance 26
  0.43,                                   !- Wavelength 27 {micron}
  0.407,                                  !- transmittance 27
  0.056,                                  !- front reflectance 27
  0.056,                                  !- back reflectance 27
  0.435,                                  !- Wavelength 28 {micron}
  0.443,                                  !- transmittance 28
  0.058,                                  !- front reflectance 28
  0.058,                                  !- back reflectance 28
  0.44,                                   !- Wavelength 29 {micron}
  0.486,                                  !- transmittance 29
  0.059,                                  !- front reflectance 29
  0.059,                                  !- back reflectance 29
  0.445,                                  !- Wavelength 30 {micron}
  0.52,                                   !- transmittance 30
  0.061,                                  !- front reflectance 30
  0.061,                                  !- back reflectance 30
  0.45,                                   !- Wavelength 31 {micron}
  0.55,                                   !- transmittance 31
  0.062,                                  !- front reflectance 31
  0.062,                                  !- back reflectance 31
  0.455,                                  !- Wavelength 32 {micron}
  0.575,                                  !- transmittance 32
  0.063,                                  !- front reflectance 32
  0.063,                                  !- back reflectance 32
  0.46,                                   !- Wavelength 33 {micron}
  0.597,                                  !- transmittance 33
  0.064,                                  !- front reflectance 33
  0.064,                                  !- back reflectance 33
  0.465,                                  !- Wavelength 34 {micron}
  0.619,                                  !- transmittance 34
  0.065,                                  !- front reflectance 34
  0.065,                                  !- back reflectance 34
  0.47,                                   !- Wavelength 35 {micron}
  0.642,                                  !- transmittance 35
  0.066,                                  !- front reflectance 35
  0.066,                                  !- back reflectance 35
  0.475,                                  !- Wavelength 36 {micron}
  0.661,                                  !- transmittance 36
  0.066,                                  !- front reflectance 36
  0.066,                                  !- back reflectance 36
  0.48,                                   !- Wavelength 37 {micron}
  0.682,                                  !- transmittance 37
  0.067,                                  !- front reflectance 37
  0.067,                                  !- back reflectance 37
  0.485,                                  !- Wavelength 38 {micron}
  0.7,                                    !- transmittance 38
  0.068,                                  !- front reflectance 38
  0.068,                                  !- back reflectance 38
  0.49,                                   !- Wavelength 39 {micron}
  0.718,                                  !- transmittance 39
  0.069,                                  !- front reflectance 39
  0.069,                                  !- back reflectance 39
  0.495,                                  !- Wavelength 40 {micron}
  0.731,                                  !- transmittance 40
  0.069,                                  !- front reflectance 40
  0.069,                                  !- back reflectance 40
  0.5,                                    !- Wavelength 41 {micron}
  0.74,                                   !- transmittance 41
  0.07,                                   !- front reflectance 41
  0.07,                                   !- back reflectance 41
  0.505,                                  !- Wavelength 42 {micron}
  0.74,                                   !- transmittance 42
  0.07,                                   !- front reflectance 42
  0.07,                                   !- back reflectance 42
  0.51,                                   !- Wavelength 43 {micron}
  0.735,                                  !- transmittance 43
  0.069,                                  !- front reflectance 43
  0.069,                                  !- back reflectance 43
  0.515,                                  !- Wavelength 44 {micron}
  0.728,                                  !- transmittance 44
  0.069,                                  !- front reflectance 44
  0.069,                                  !- back reflectance 44
  0.52,                                   !- Wavelength 45 {micron}
  0.722,                                  !- transmittance 45
  0.069,                                  !- front reflectance 45
  0.069,                                  !- back reflectance 45
  0.525,                                  !- Wavelength 46 {micron}
  0.719,                                  !- transmittance 46
  0.069,                                  !- front reflectance 46
  0.069,                                  !- back reflectance 46
  0.53,                                   !- Wavelength 47 {micron}
  0.718,                                  !- transmittance 47
  0.069,                                  !- front reflectance 47
  0.069,                                  !- back reflectance 47
  0.535,                                  !- Wavelength 48 {micron}
  0.719,                                  !- transmittance 48
  0.069,                                  !- front reflectance 48
  0.069,                                  !- back reflectance 48
  0.54,                                   !- Wavelength 49 {micron}
  0.72,                                   !- transmittance 49
  0.069,                                  !- front reflectance 49
  0.069,                                  !- back reflectance 49
  0.545,                                  !- Wavelength 50 {micron}
  0.72,                                   !- transmittance 50
  0.069,                                  !- front reflectance 50
  0.069,                                  !- back reflectance 50
  0.55,                                   !- Wavelength 51 {micron}
  0.721,                                  !- transmittance 51
  0.069,                                  !- front reflectance 51
  0.069,                                  !- back reflectance 51
  0.555,                                  !- Wavelength 52 {micron}
  0.72,                                   !- transmittance 52
  0.069,                                  !- front reflectance 52
  0.069,                                  !- back reflectance 52
  0.56,                                   !- Wavelength 53 {micron}
  0.718,                                  !- transmittance 53
  0.069,                                  !- front reflectance 53
  0.069,                                  !- back reflectance 53
  0.565,                                  !- Wavelength 54 {micron}
  0.715,                                  !- transmittance 54
  0.069,                                  !- front reflectance 54
  0.069,                                  !- back reflectance 54
  0.57,                                   !- Wavelength 55 {micron}
  0.708,                                  !- transmittance 55
  0.068,                                  !- front reflectance 55
  0.068,                                  !- back reflectance 55
  0.575,                                  !- Wavelength 56 {micron}
  0.701,                                  !- transmittance 56
  0.068,                                  !- front reflectance 56
  0.068,                                  !- back reflectance 56
  0.58,                                   !- Wavelength 57 {micron}
  0.693,                                  !- transmittance 57
  0.068,                                  !- front reflectance 57
  0.068,                                  !- back reflectance 57
  0.585,                                  !- Wavelength 58 {micron}
  0.684,                                  !- transmittance 58
  0.067,                                  !- front reflectance 58
  0.067,                                  !- back reflectance 58
  0.59,                                   !- Wavelength 59 {micron}
  0.673,                                  !- transmittance 59
  0.067,                                  !- front reflectance 59
  0.067,                                  !- back reflectance 59
  0.595,                                  !- Wavelength 60 {micron}
  0.662,                                  !- transmittance 60
  0.066,                                  !- front reflectance 60
  0.066,                                  !- back reflectance 60
  0.6,                                    !- Wavelength 61 {micron}
  0.653,                                  !- transmittance 61
  0.066,                                  !- front reflectance 61
  0.066,                                  !- back reflectance 61
  0.605,                                  !- Wavelength 62 {micron}
  0.645,                                  !- transmittance 62
  0.066,                                  !- front reflectance 62
  0.066,                                  !- back reflectance 62
  0.61,                                   !- Wavelength 63 {micron}
  0.636,                                  !- transmittance 63
  0.065,                                  !- front reflectance 63
  0.065,                                  !- back reflectance 63
  0.615,                                  !- Wavelength 64 {micron}
  0.628,                                  !- transmittance 64
  0.065,                                  !- front reflectance 64
  0.065,                                  !- back reflectance 64
  0.62,                                   !- Wavelength 65 {micron}
  0.62,                                   !- transmittance 65
  0.065,                                  !- front reflectance 65
  0.065,                                  !- back reflectance 65
  0.625,                                  !- Wavelength 66 {micron}
  0.613,                                  !- transmittance 66
  0.065,                                  !- front reflectance 66
  0.065,                                  !- back reflectance 66
  0.63,                                   !- Wavelength 67 {micron}
  0.608,                                  !- transmittance 67
  0.064,                                  !- front reflectance 67
  0.064,                                  !- back reflectance 67
  0.635,                                  !- Wavelength 68 {micron}
  0.604,                                  !- transmittance 68
  0.064,                                  !- front reflectance 68
  0.064,                                  !- back reflectance 68
  0.64,                                   !- Wavelength 69 {micron}
  0.601,                                  !- transmittance 69
  0.064,                                  !- front reflectance 69
  0.064,                                  !- back reflectance 69
  0.645,                                  !- Wavelength 70 {micron}
  0.599,                                  !- transmittance 70
  0.064,                                  !- front reflectance 70
  0.064,                                  !- back reflectance 70
  0.65,                                   !- Wavelength 71 {micron}
  0.597,                                  !- transmittance 71
  0.064,                                  !- front reflectance 71
  0.064,                                  !- back reflectance 71
  0.655,                                  !- Wavelength 72 {micron}
  0.598,                                  !- transmittance 72
  0.064,                                  !- front reflectance 72
  0.064,                                  !- back reflectance 72
  0.66,                                   !- Wavelength 73 {micron}
  0.6,                                    !- transmittance 73
  0.064,                                  !- front reflectance 73
  0.064,                                  !- back reflectance 73
  0.665,                                  !- Wavelength 74 {micron}
  0.602,                                  !- transmittance 74
  0.064,                                  !- front reflectance 74
  0.064,                                  !- back reflectance 74
  0.67,                                   !- Wavelength 75 {micron}
  0.604,                                  !- transmittance 75
  0.064,                                  !- front reflectance 75
  0.064,                                  !- back reflectance 75
  0.675,                                  !- Wavelength 76 {micron}
  0.607,                                  !- transmittance 76
  0.064,                                  !- front reflectance 76
  0.064,                                  !- back reflectance 76
  0.68,                                   !- Wavelength 77 {micron}
  0.61,                                   !- transmittance 77
  0.064,                                  !- front reflectance 77
  0.064,                                  !- back reflectance 77
  0.685,                                  !- Wavelength 78 {micron}
  0.613,                                  !- transmittance 78
  0.065,                                  !- front reflectance 78
  0.065,                                  !- back reflectance 78
  0.69,                                   !- Wavelength 79 {micron}
  0.617,                                  !- transmittance 79
  0.065,                                  !- front reflectance 79
  0.065,                                  !- back reflectance 79
  0.695,                                  !- Wavelength 80 {micron}
  0.619,                                  !- transmittance 80
  0.065,                                  !- front reflectance 80
  0.065,                                  !- back reflectance 80
  0.7,                                    !- Wavelength 81 {micron}
  0.623,                                  !- transmittance 81
  0.065,                                  !- front reflectance 81
  0.065,                                  !- back reflectance 81
  0.705,                                  !- Wavelength 82 {micron}
  0.627,                                  !- transmittance 82
  0.065,                                  !- front reflectance 82
  0.065,                                  !- back reflectance 82
  0.71,                                   !- Wavelength 83 {micron}
  0.631,                                  !- transmittance 83
  0.065,                                  !- front reflectance 83
  0.065,                                  !- back reflectance 83
  0.715,                                  !- Wavelength 84 {micron}
  0.637,                                  !- transmittance 84
  0.065,                                  !- front reflectance 84
  0.065,                                  !- back reflectance 84
  0.72,                                   !- Wavelength 85 {micron}
  0.639,                                  !- transmittance 85
  0.066,                                  !- front reflectance 85
  0.066,                                  !- back reflectance 85
  0.725,                                  !- Wavelength 86 {micron}
  0.639,                                  !- transmittance 86
  0.066,                                  !- front reflectance 86
  0.066,                                  !- back reflectance 86
  0.73,                                   !- Wavelength 87 {micron}
  0.643,                                  !- transmittance 87
  0.066,                                  !- front reflectance 87
  0.066,                                  !- back reflectance 87
  0.735,                                  !- Wavelength 88 {micron}
  0.645,                                  !- transmittance 88
  0.066,                                  !- front reflectance 88
  0.066,                                  !- back reflectance 88
  0.74,                                   !- Wavelength 89 {micron}
  0.647,                                  !- transmittance 89
  0.066,                                  !- front reflectance 89
  0.066,                                  !- back reflectance 89
  0.745,                                  !- Wavelength 90 {micron}
  0.65,                                   !- transmittance 90
  0.066,                                  !- front reflectance 90
  0.066,                                  !- back reflectance 90
  0.75,                                   !- Wavelength 91 {micron}
  0.653,                                  !- transmittance 91
  0.066,                                  !- front reflectance 91
  0.066,                                  !- back reflectance 91
  0.755,                                  !- Wavelength 92 {micron}
  0.655,                                  !- transmittance 92
  0.066,                                  !- front reflectance 92
  0.066,                                  !- back reflectance 92
  0.76,                                   !- Wavelength 93 {micron}
  0.662,                                  !- transmittance 93
  0.066,                                  !- front reflectance 93
  0.066,                                  !- back reflectance 93
  0.765,                                  !- Wavelength 94 {micron}
  0.665,                                  !- transmittance 94
  0.067,                                  !- front reflectance 94
  0.067,                                  !- back reflectance 94
  0.77,                                   !- Wavelength 95 {micron}
  0.668,                                  !- transmittance 95
  0.067,                                  !- front reflectance 95
  0.067,                                  !- back reflectance 95
  0.775,                                  !- Wavelength 96 {micron}
  0.673,                                  !- transmittance 96
  0.067,                                  !- front reflectance 96
  0.067,                                  !- back reflectance 96
  0.78,                                   !- Wavelength 97 {micron}
  0.675,                                  !- transmittance 97
  0.067,                                  !- front reflectance 97
  0.067,                                  !- back reflectance 97
  0.785,                                  !- Wavelength 98 {micron}
  0.678,                                  !- transmittance 98
  0.067,                                  !- front reflectance 98
  0.067,                                  !- back reflectance 98
  0.79,                                   !- Wavelength 99 {micron}
  0.68,                                   !- transmittance 99
  0.067,                                  !- front reflectance 99
  0.067,                                  !- back reflectance 99
  0.795,                                  !- Wavelength 100 {micron}
  0.68,                                   !- transmittance 100
  0.067,                                  !- front reflectance 100
  0.067,                                  !- back reflectance 100
  0.8,                                    !- Wavelength 101 {micron}
  0.685,                                  !- transmittance 101
  0.067,                                  !- front reflectance 101
  0.067,                                  !- back reflectance 101
  0.805,                                  !- Wavelength 102 {micron}
  0.686,                                  !- transmittance 102
  0.067,                                  !- front reflectance 102
  0.067,                                  !- back reflectance 102
  0.81,                                   !- Wavelength 103 {micron}
  0.686,                                  !- transmittance 103
  0.067,                                  !- front reflectance 103
  0.067,                                  !- back reflectance 103
  0.815,                                  !- Wavelength 104 {micron}
  0.687,                                  !- transmittance 104
  0.067,                                  !- front reflectance 104
  0.067,                                  !- back reflectance 104
  0.82,                                   !- Wavelength 105 {micron}
  0.687,                                  !- transmittance 105
  0.067,                                  !- front reflectance 105
  0.067,                                  !- back reflectance 105
  0.825,                                  !- Wavelength 106 {micron}
  0.687,                                  !- transmittance 106
  0.067,                                  !- front reflectance 106
  0.067,                                  !- back reflectance 106
  0.83,                                   !- Wavelength 107 {micron}
  0.686,                                  !- transmittance 107
  0.067,                                  !- front reflectance 107
  0.067,                                  !- back reflectance 107
  0.835,                                  !- Wavelength 108 {micron}
  0.687,                                  !- transmittance 108
  0.067,                                  !- front reflectance 108
  0.067,                                  !- back reflectance 108
  0.84,                                   !- Wavelength 109 {micron}
  0.685,                                  !- transmittance 109
  0.067,                                  !- front reflectance 109
  0.067,                                  !- back reflectance 109
  0.845,                                  !- Wavelength 110 {micron}
  0.684,                                  !- transmittance 110
  0.067,                                  !- front reflectance 110
  0.067,                                  !- back reflectance 110
  0.85,                                   !- Wavelength 111 {micron}
  0.681,                                  !- transmittance 111
  0.067,                                  !- front reflectance 111
  0.067,                                  !- back reflectance 111
  0.855,                                  !- Wavelength 112 {micron}
  0.681,                                  !- transmittance 112
  0.067,                                  !- front reflectance 112
  0.067,                                  !- back reflectance 112
  0.86,                                   !- Wavelength 113 {micron}
  0.678,                                  !- transmittance 113
  0.067,                                  !- front reflectance 113
  0.067,                                  !- back reflectance 113
  0.865,                                  !- Wavelength 114 {micron}
  0.676,                                  !- transmittance 114
  0.067,                                  !- front reflectance 114
  0.067,                                  !- back reflectance 114
  0.87,                                   !- Wavelength 115 {micron}
  0.676,                                  !- transmittance 115
  0.067,                                  !- front reflectance 115
  0.067,                                  !- back reflectance 115
  0.875,                                  !- Wavelength 116 {micron}
  0.676,                                  !- transmittance 116
  0.067,                                  !- front reflectance 116
  0.067,                                  !- back reflectance 116
  0.88,                                   !- Wavelength 117 {micron}
  0.673,                                  !- transmittance 117
  0.067,                                  !- front reflectance 117
  0.067,                                  !- back reflectance 117
  0.885,                                  !- Wavelength 118 {micron}
  0.67,                                   !- transmittance 118
  0.067,                                  !- front reflectance 118
  0.067,                                  !- back reflectance 118
  0.89,                                   !- Wavelength 119 {micron}
  0.664,                                  !- transmittance 119
  0.067,                                  !- front reflectance 119
  0.067,                                  !- back reflectance 119
  0.895,                                  !- Wavelength 120 {micron}
  0.663,                                  !- transmittance 120
  0.067,                                  !- front reflectance 120
  0.067,                                  !- back reflectance 120
  0.9,                                    !- Wavelength 121 {micron}
  0.661,                                  !- transmittance 121
  0.066,                                  !- front reflectance 121
  0.066,                                  !- back reflectance 121
  0.905,                                  !- Wavelength 122 {micron}
  0.654,                                  !- transmittance 122
  0.066,                                  !- front reflectance 122
  0.066,                                  !- back reflectance 122
  0.91,                                   !- Wavelength 123 {micron}
  0.648,                                  !- transmittance 123
  0.066,                                  !- front reflectance 123
  0.066,                                  !- back reflectance 123
  0.915,                                  !- Wavelength 124 {micron}
  0.646,                                  !- transmittance 124
  0.066,                                  !- front reflectance 124
  0.066,                                  !- back reflectance 124
  0.92,                                   !- Wavelength 125 {micron}
  0.642,                                  !- transmittance 125
  0.066,                                  !- front reflectance 125
  0.066,                                  !- back reflectance 125
  0.925,                                  !- Wavelength 126 {micron}
  0.642,                                  !- transmittance 126
  0.066,                                  !- front reflectance 126
  0.066,                                  !- back reflectance 126
  0.93,                                   !- Wavelength 127 {micron}
  0.636,                                  !- transmittance 127
  0.065,                                  !- front reflectance 127
  0.065,                                  !- back reflectance 127
  0.935,                                  !- Wavelength 128 {micron}
  0.636,                                  !- transmittance 128
  0.065,                                  !- front reflectance 128
  0.065,                                  !- back reflectance 128
  0.94,                                   !- Wavelength 129 {micron}
  0.63,                                   !- transmittance 129
  0.065,                                  !- front reflectance 129
  0.065,                                  !- back reflectance 129
  0.945,                                  !- Wavelength 130 {micron}
  0.627,                                  !- transmittance 130
  0.065,                                  !- front reflectance 130
  0.065,                                  !- back reflectance 130
  0.95,                                   !- Wavelength 131 {micron}
  0.624,                                  !- transmittance 131
  0.065,                                  !- front reflectance 131
  0.065,                                  !- back reflectance 131
  0.955,                                  !- Wavelength 132 {micron}
  0.62,                                   !- transmittance 132
  0.065,                                  !- front reflectance 132
  0.065,                                  !- back reflectance 132
  0.96,                                   !- Wavelength 133 {micron}
  0.617,                                  !- transmittance 133
  0.065,                                  !- front reflectance 133
  0.065,                                  !- back reflectance 133
  0.965,                                  !- Wavelength 134 {micron}
  0.614,                                  !- transmittance 134
  0.065,                                  !- front reflectance 134
  0.065,                                  !- back reflectance 134
  0.97,                                   !- Wavelength 135 {micron}
  0.609,                                  !- transmittance 135
  0.064,                                  !- front reflectance 135
  0.064,                                  !- back reflectance 135
  0.975,                                  !- Wavelength 136 {micron}
  0.604,                                  !- transmittance 136
  0.064,                                  !- front reflectance 136
  0.064,                                  !- back reflectance 136
  0.98,                                   !- Wavelength 137 {micron}
  0.604,                                  !- transmittance 137
  0.064,                                  !- front reflectance 137
  0.064,                                  !- back reflectance 137
  0.985,                                  !- Wavelength 138 {micron}
  0.602,                                  !- transmittance 138
  0.064,                                  !- front reflectance 138
  0.064,                                  !- back reflectance 138
  0.99,                                   !- Wavelength 139 {micron}
  0.593,                                  !- transmittance 139
  0.064,                                  !- front reflectance 139
  0.064,                                  !- back reflectance 139
  0.995,                                  !- Wavelength 140 {micron}
  0.587,                                  !- transmittance 140
  0.063,                                  !- front reflectance 140
  0.063,                                  !- back reflectance 140
  1,                                      !- Wavelength 141 {micron}
  0.587,                                  !- transmittance 141
  0.063,                                  !- front reflectance 141
  0.063,                                  !- back reflectance 141
  1.005,                                  !- Wavelength 142 {micron}
  0.586,                                  !- transmittance 142
  0.063,                                  !- front reflectance 142
  0.063,                                  !- back reflectance 142
  1.01,                                   !- Wavelength 143 {micron}
  0.585,                                  !- transmittance 143
  0.063,                                  !- front reflectance 143
  0.063,                                  !- back reflectance 143
  1.015,                                  !- Wavelength 144 {micron}
  0.585,                                  !- transmittance 144
  0.063,                                  !- front reflectance 144
  0.063,                                  !- back reflectance 144
  1.02,                                   !- Wavelength 145 {micron}
  0.585,                                  !- transmittance 145
  0.063,                                  !- front reflectance 145
  0.063,                                  !- back reflectance 145
  1.025,                                  !- Wavelength 146 {micron}
  0.586,                                  !- transmittance 146
  0.063,                                  !- front reflectance 146
  0.063,                                  !- back reflectance 146
  1.03,                                   !- Wavelength 147 {micron}
  0.587,                                  !- transmittance 147
  0.063,                                  !- front reflectance 147
  0.063,                                  !- back reflectance 147
  1.035,                                  !- Wavelength 148 {micron}
  0.589,                                  !- transmittance 148
  0.064,                                  !- front reflectance 148
  0.064,                                  !- back reflectance 148
  1.04,                                   !- Wavelength 149 {micron}
  0.592,                                  !- transmittance 149
  0.064,                                  !- front reflectance 149
  0.064,                                  !- back reflectance 149
  1.045,                                  !- Wavelength 150 {micron}
  0.596,                                  !- transmittance 150
  0.064,                                  !- front reflectance 150
  0.064,                                  !- back reflectance 150
  1.05,                                   !- Wavelength 151 {micron}
  0.6,                                    !- transmittance 151
  0.064,                                  !- front reflectance 151
  0.064,                                  !- back reflectance 151
  1.055,                                  !- Wavelength 152 {micron}
  0.604,                                  !- transmittance 152
  0.064,                                  !- front reflectance 152
  0.064,                                  !- back reflectance 152
  1.06,                                   !- Wavelength 153 {micron}
  0.607,                                  !- transmittance 153
  0.064,                                  !- front reflectance 153
  0.064,                                  !- back reflectance 153
  1.065,                                  !- Wavelength 154 {micron}
  0.61,                                   !- transmittance 154
  0.064,                                  !- front reflectance 154
  0.064,                                  !- back reflectance 154
  1.07,                                   !- Wavelength 155 {micron}
  0.612,                                  !- transmittance 155
  0.064,                                  !- front reflectance 155
  0.064,                                  !- back reflectance 155
  1.075,                                  !- Wavelength 156 {micron}
  0.614,                                  !- transmittance 156
  0.065,                                  !- front reflectance 156
  0.065,                                  !- back reflectance 156
  1.08,                                   !- Wavelength 157 {micron}
  0.616,                                  !- transmittance 157
  0.065,                                  !- front reflectance 157
  0.065,                                  !- back reflectance 157
  1.085,                                  !- Wavelength 158 {micron}
  0.622,                                  !- transmittance 158
  0.065,                                  !- front reflectance 158
  0.065,                                  !- back reflectance 158
  1.09,                                   !- Wavelength 159 {micron}
  0.627,                                  !- transmittance 159
  0.065,                                  !- front reflectance 159
  0.065,                                  !- back reflectance 159
  1.095,                                  !- Wavelength 160 {micron}
  0.631,                                  !- transmittance 160
  0.065,                                  !- front reflectance 160
  0.065,                                  !- back reflectance 160
  1.1,                                    !- Wavelength 161 {micron}
  0.634,                                  !- transmittance 161
  0.065,                                  !- front reflectance 161
  0.065,                                  !- back reflectance 161
  1.105,                                  !- Wavelength 162 {micron}
  0.636,                                  !- transmittance 162
  0.065,                                  !- front reflectance 162
  0.065,                                  !- back reflectance 162
  1.11,                                   !- Wavelength 163 {micron}
  0.639,                                  !- transmittance 163
  0.066,                                  !- front reflectance 163
  0.066,                                  !- back reflectance 163
  1.115,                                  !- Wavelength 164 {micron}
  0.639,                                  !- transmittance 164
  0.066,                                  !- front reflectance 164
  0.066,                                  !- back reflectance 164
  1.12,                                   !- Wavelength 165 {micron}
  0.639,                                  !- transmittance 165
  0.066,                                  !- front reflectance 165
  0.066,                                  !- back reflectance 165
  1.125,                                  !- Wavelength 166 {micron}
  0.64,                                   !- transmittance 166
  0.066,                                  !- front reflectance 166
  0.066,                                  !- back reflectance 166
  1.13,                                   !- Wavelength 167 {micron}
  0.64,                                   !- transmittance 167
  0.066,                                  !- front reflectance 167
  0.066,                                  !- back reflectance 167
  1.135,                                  !- Wavelength 168 {micron}
  0.638,                                  !- transmittance 168
  0.066,                                  !- front reflectance 168
  0.066,                                  !- back reflectance 168
  1.14,                                   !- Wavelength 169 {micron}
  0.638,                                  !- transmittance 169
  0.066,                                  !- front reflectance 169
  0.066,                                  !- back reflectance 169
  1.145,                                  !- Wavelength 170 {micron}
  0.637,                                  !- transmittance 170
  0.065,                                  !- front reflectance 170
  0.065,                                  !- back reflectance 170
  1.15,                                   !- Wavelength 171 {micron}
  0.634,                                  !- transmittance 171
  0.065,                                  !- front reflectance 171
  0.065,                                  !- back reflectance 171
  1.155,                                  !- Wavelength 172 {micron}
  0.632,                                  !- transmittance 172
  0.065,                                  !- front reflectance 172
  0.065,                                  !- back reflectance 172
  1.16,                                   !- Wavelength 173 {micron}
  0.632,                                  !- transmittance 173
  0.065,                                  !- front reflectance 173
  0.065,                                  !- back reflectance 173
  1.165,                                  !- Wavelength 174 {micron}
  0.631,                                  !- transmittance 174
  0.065,                                  !- front reflectance 174
  0.065,                                  !- back reflectance 174
  1.17,                                   !- Wavelength 175 {micron}
  0.627,                                  !- transmittance 175
  0.065,                                  !- front reflectance 175
  0.065,                                  !- back reflectance 175
  1.175,                                  !- Wavelength 176 {micron}
  0.624,                                  !- transmittance 176
  0.065,                                  !- front reflectance 176
  0.065,                                  !- back reflectance 176
  1.18,                                   !- Wavelength 177 {micron}
  0.618,                                  !- transmittance 177
  0.065,                                  !- front reflectance 177
  0.065,                                  !- back reflectance 177
  1.185,                                  !- Wavelength 178 {micron}
  0.611,                                  !- transmittance 178
  0.064,                                  !- front reflectance 178
  0.064,                                  !- back reflectance 178
  1.19,                                   !- Wavelength 179 {micron}
  0.601,                                  !- transmittance 179
  0.064,                                  !- front reflectance 179
  0.064,                                  !- back reflectance 179
  1.195,                                  !- Wavelength 180 {micron}
  0.6,                                    !- transmittance 180
  0.064,                                  !- front reflectance 180
  0.064,                                  !- back reflectance 180
  1.2,                                    !- Wavelength 181 {micron}
  0.605,                                  !- transmittance 181
  0.064,                                  !- front reflectance 181
  0.064,                                  !- back reflectance 181
  1.205,                                  !- Wavelength 182 {micron}
  0.611,                                  !- transmittance 182
  0.064,                                  !- front reflectance 182
  0.064,                                  !- back reflectance 182
  1.21,                                   !- Wavelength 183 {micron}
  0.619,                                  !- transmittance 183
  0.065,                                  !- front reflectance 183
  0.065,                                  !- back reflectance 183
  1.215,                                  !- Wavelength 184 {micron}
  0.625,                                  !- transmittance 184
  0.065,                                  !- front reflectance 184
  0.065,                                  !- back reflectance 184
  1.22,                                   !- Wavelength 185 {micron}
  0.634,                                  !- transmittance 185
  0.065,                                  !- front reflectance 185
  0.065,                                  !- back reflectance 185
  1.225,                                  !- Wavelength 186 {micron}
  0.64,                                   !- transmittance 186
  0.066,                                  !- front reflectance 186
  0.066,                                  !- back reflectance 186
  1.23,                                   !- Wavelength 187 {micron}
  0.644,                                  !- transmittance 187
  0.066,                                  !- front reflectance 187
  0.066,                                  !- back reflectance 187
  1.235,                                  !- Wavelength 188 {micron}
  0.647,                                  !- transmittance 188
  0.066,                                  !- front reflectance 188
  0.066,                                  !- back reflectance 188
  1.24,                                   !- Wavelength 189 {micron}
  0.65,                                   !- transmittance 189
  0.066,                                  !- front reflectance 189
  0.066,                                  !- back reflectance 189
  1.245,                                  !- Wavelength 190 {micron}
  0.653,                                  !- transmittance 190
  0.066,                                  !- front reflectance 190
  0.066,                                  !- back reflectance 190
  1.25,                                   !- Wavelength 191 {micron}
  0.656,                                  !- transmittance 191
  0.066,                                  !- front reflectance 191
  0.066,                                  !- back reflectance 191
  1.255,                                  !- Wavelength 192 {micron}
  0.658,                                  !- transmittance 192
  0.066,                                  !- front reflectance 192
  0.066,                                  !- back reflectance 192
  1.26,                                   !- Wavelength 193 {micron}
  0.661,                                  !- transmittance 193
  0.066,                                  !- front reflectance 193
  0.066,                                  !- back reflectance 193
  1.265,                                  !- Wavelength 194 {micron}
  0.662,                                  !- transmittance 194
  0.066,                                  !- front reflectance 194
  0.066,                                  !- back reflectance 194
  1.27,                                   !- Wavelength 195 {micron}
  0.667,                                  !- transmittance 195
  0.067,                                  !- front reflectance 195
  0.067,                                  !- back reflectance 195
  1.275,                                  !- Wavelength 196 {micron}
  0.668,                                  !- transmittance 196
  0.067,                                  !- front reflectance 196
  0.067,                                  !- back reflectance 196
  1.28,                                   !- Wavelength 197 {micron}
  0.671,                                  !- transmittance 197
  0.067,                                  !- front reflectance 197
  0.067,                                  !- back reflectance 197
  1.285,                                  !- Wavelength 198 {micron}
  0.675,                                  !- transmittance 198
  0.067,                                  !- front reflectance 198
  0.067,                                  !- back reflectance 198
  1.29,                                   !- Wavelength 199 {micron}
  0.678,                                  !- transmittance 199
  0.067,                                  !- front reflectance 199
  0.067,                                  !- back reflectance 199
  1.295,                                  !- Wavelength 200 {micron}
  0.679,                                  !- transmittance 200
  0.067,                                  !- front reflectance 200
  0.067,                                  !- back reflectance 200
  1.3,                                    !- Wavelength 201 {micron}
  0.682,                                  !- transmittance 201
  0.067,                                  !- front reflectance 201
  0.067,                                  !- back reflectance 201
  1.305,                                  !- Wavelength 202 {micron}
  0.684,                                  !- transmittance 202
  0.067,                                  !- front reflectance 202
  0.067,                                  !- back reflectance 202
  1.31,                                   !- Wavelength 203 {micron}
  0.687,                                  !- transmittance 203
  0.067,                                  !- front reflectance 203
  0.067,                                  !- back reflectance 203
  1.315,                                  !- Wavelength 204 {micron}
  0.689,                                  !- transmittance 204
  0.068,                                  !- front reflectance 204
  0.068,                                  !- back reflectance 204
  1.32,                                   !- Wavelength 205 {micron}
  0.692,                                  !- transmittance 205
  0.068,                                  !- front reflectance 205
  0.068,                                  !- back reflectance 205
  1.325,                                  !- Wavelength 206 {micron}
  0.693,                                  !- transmittance 206
  0.068,                                  !- front reflectance 206
  0.068,                                  !- back reflectance 206
  1.33,                                   !- Wavelength 207 {micron}
  0.695,                                  !- transmittance 207
  0.068,                                  !- front reflectance 207
  0.068,                                  !- back reflectance 207
  1.335,                                  !- Wavelength 208 {micron}
  0.697,                                  !- transmittance 208
  0.068,                                  !- front reflectance 208
  0.068,                                  !- back reflectance 208
  1.34,                                   !- Wavelength 209 {micron}
  0.698,                                  !- transmittance 209
  0.068,                                  !- front reflectance 209
  0.068,                                  !- back reflectance 209
  1.345,                                  !- Wavelength 210 {micron}
  0.698,                                  !- transmittance 210
  0.068,                                  !- front reflectance 210
  0.068,                                  !- back reflectance 210
  1.35,                                   !- Wavelength 211 {micron}
  0.698,                                  !- transmittance 211
  0.068,                                  !- front reflectance 211
  0.068,                                  !- back reflectance 211
  1.355,                                  !- Wavelength 212 {micron}
  0.695,                                  !- transmittance 212
  0.068,                                  !- front reflectance 212
  0.068,                                  !- back reflectance 212
  1.36,                                   !- Wavelength 213 {micron}
  0.692,                                  !- transmittance 213
  0.068,                                  !- front reflectance 213
  0.068,                                  !- back reflectance 213
  1.365,                                  !- Wavelength 214 {micron}
  0.692,                                  !- transmittance 214
  0.068,                                  !- front reflectance 214
  0.068,                                  !- back reflectance 214
  1.37,                                   !- Wavelength 215 {micron}
  0.687,                                  !- transmittance 215
  0.067,                                  !- front reflectance 215
  0.067,                                  !- back reflectance 215
  1.375,                                  !- Wavelength 216 {micron}
  0.682,                                  !- transmittance 216
  0.067,                                  !- front reflectance 216
  0.067,                                  !- back reflectance 216
  1.38,                                   !- Wavelength 217 {micron}
  0.676,                                  !- transmittance 217
  0.067,                                  !- front reflectance 217
  0.067,                                  !- back reflectance 217
  1.385,                                  !- Wavelength 218 {micron}
  0.678,                                  !- transmittance 218
  0.067,                                  !- front reflectance 218
  0.067,                                  !- back reflectance 218
  1.39,                                   !- Wavelength 219 {micron}
  0.676,                                  !- transmittance 219
  0.067,                                  !- front reflectance 219
  0.067,                                  !- back reflectance 219
  1.395,                                  !- Wavelength 220 {micron}
  0.675,                                  !- transmittance 220
  0.067,                                  !- front reflectance 220
  0.067,                                  !- back reflectance 220
  1.4,                                    !- Wavelength 221 {micron}
  0.676,                                  !- transmittance 221
  0.067,                                  !- front reflectance 221
  0.067,                                  !- back reflectance 221
  1.405,                                  !- Wavelength 222 {micron}
  0.675,                                  !- transmittance 222
  0.067,                                  !- front reflectance 222
  0.067,                                  !- back reflectance 222
  1.41,                                   !- Wavelength 223 {micron}
  0.671,                                  !- transmittance 223
  0.067,                                  !- front reflectance 223
  0.067,                                  !- back reflectance 223
  1.415,                                  !- Wavelength 224 {micron}
  0.67,                                   !- transmittance 224
  0.067,                                  !- front reflectance 224
  0.067,                                  !- back reflectance 224
  1.42,                                   !- Wavelength 225 {micron}
  0.673,                                  !- transmittance 225
  0.067,                                  !- front reflectance 225
  0.067,                                  !- back reflectance 225
  1.425,                                  !- Wavelength 226 {micron}
  0.671,                                  !- transmittance 226
  0.067,                                  !- front reflectance 226
  0.067,                                  !- back reflectance 226
  1.43,                                   !- Wavelength 227 {micron}
  0.668,                                  !- transmittance 227
  0.067,                                  !- front reflectance 227
  0.067,                                  !- back reflectance 227
  1.435,                                  !- Wavelength 228 {micron}
  0.67,                                   !- transmittance 228
  0.067,                                  !- front reflectance 228
  0.067,                                  !- back reflectance 228
  1.44,                                   !- Wavelength 229 {micron}
  0.67,                                   !- transmittance 229
  0.067,                                  !- front reflectance 229
  0.067,                                  !- back reflectance 229
  1.445,                                  !- Wavelength 230 {micron}
  0.668,                                  !- transmittance 230
  0.067,                                  !- front reflectance 230
  0.067,                                  !- back reflectance 230
  1.45,                                   !- Wavelength 231 {micron}
  0.67,                                   !- transmittance 231
  0.067,                                  !- front reflectance 231
  0.067,                                  !- back reflectance 231
  1.455,                                  !- Wavelength 232 {micron}
  0.67,                                   !- transmittance 232
  0.067,                                  !- front reflectance 232
  0.067,                                  !- back reflectance 232
  1.46,                                   !- Wavelength 233 {micron}
  0.673,                                  !- transmittance 233
  0.067,                                  !- front reflectance 233
  0.067,                                  !- back reflectance 233
  1.465,                                  !- Wavelength 234 {micron}
  0.676,                                  !- transmittance 234
  0.067,                                  !- front reflectance 234
  0.067,                                  !- back reflectance 234
  1.47,                                   !- Wavelength 235 {micron}
  0.681,                                  !- transmittance 235
  0.067,                                  !- front reflectance 235
  0.067,                                  !- back reflectance 235
  1.475,                                  !- Wavelength 236 {micron}
  0.684,                                  !- transmittance 236
  0.067,                                  !- front reflectance 236
  0.067,                                  !- back reflectance 236
  1.48,                                   !- Wavelength 237 {micron}
  0.689,                                  !- transmittance 237
  0.068,                                  !- front reflectance 237
  0.068,                                  !- back reflectance 237
  1.485,                                  !- Wavelength 238 {micron}
  0.69,                                   !- transmittance 238
  0.068,                                  !- front reflectance 238
  0.068,                                  !- back reflectance 238
  1.49,                                   !- Wavelength 239 {micron}
  0.695,                                  !- transmittance 239
  0.068,                                  !- front reflectance 239
  0.068,                                  !- back reflectance 239
  1.495,                                  !- Wavelength 240 {micron}
  0.698,                                  !- transmittance 240
  0.068,                                  !- front reflectance 240
  0.068,                                  !- back reflectance 240
  1.5,                                    !- Wavelength 241 {micron}
  0.703,                                  !- transmittance 241
  0.068,                                  !- front reflectance 241
  0.068,                                  !- back reflectance 241
  1.505,                                  !- Wavelength 242 {micron}
  0.706,                                  !- transmittance 242
  0.068,                                  !- front reflectance 242
  0.068,                                  !- back reflectance 242
  1.51,                                   !- Wavelength 243 {micron}
  0.711,                                  !- transmittance 243
  0.068,                                  !- front reflectance 243
  0.068,                                  !- back reflectance 243
  1.515,                                  !- Wavelength 244 {micron}
  0.714,                                  !- transmittance 244
  0.069,                                  !- front reflectance 244
  0.069,                                  !- back reflectance 244
  1.52,                                   !- Wavelength 245 {micron}
  0.718,                                  !- transmittance 245
  0.069,                                  !- front reflectance 245
  0.069,                                  !- back reflectance 245
  1.525,                                  !- Wavelength 246 {micron}
  0.719,                                  !- transmittance 246
  0.069,                                  !- front reflectance 246
  0.069,                                  !- back reflectance 246
  1.53,                                   !- Wavelength 247 {micron}
  0.724,                                  !- transmittance 247
  0.069,                                  !- front reflectance 247
  0.069,                                  !- back reflectance 247
  1.535,                                  !- Wavelength 248 {micron}
  0.724,                                  !- transmittance 248
  0.069,                                  !- front reflectance 248
  0.069,                                  !- back reflectance 248
  1.54,                                   !- Wavelength 249 {micron}
  0.728,                                  !- transmittance 249
  0.069,                                  !- front reflectance 249
  0.069,                                  !- back reflectance 249
  1.545,                                  !- Wavelength 250 {micron}
  0.728,                                  !- transmittance 250
  0.069,                                  !- front reflectance 250
  0.069,                                  !- back reflectance 250
  1.55,                                   !- Wavelength 251 {micron}
  0.728,                                  !- transmittance 251
  0.069,                                  !- front reflectance 251
  0.069,                                  !- back reflectance 251
  1.555,                                  !- Wavelength 252 {micron}
  0.728,                                  !- transmittance 252
  0.069,                                  !- front reflectance 252
  0.069,                                  !- back reflectance 252
  1.56,                                   !- Wavelength 253 {micron}
  0.728,                                  !- transmittance 253
  0.069,                                  !- front reflectance 253
  0.069,                                  !- back reflectance 253
  1.565,                                  !- Wavelength 254 {micron}
  0.728,                                  !- transmittance 254
  0.069,                                  !- front reflectance 254
  0.069,                                  !- back reflectance 254
  1.57,                                   !- Wavelength 255 {micron}
  0.728,                                  !- transmittance 255
  0.069,                                  !- front reflectance 255
  0.069,                                  !- back reflectance 255
  1.575,                                  !- Wavelength 256 {micron}
  0.728,                                  !- transmittance 256
  0.069,                                  !- front reflectance 256
  0.069,                                  !- back reflectance 256
  1.58,                                   !- Wavelength 257 {micron}
  0.729,                                  !- transmittance 257
  0.069,                                  !- front reflectance 257
  0.069,                                  !- back reflectance 257
  1.585,                                  !- Wavelength 258 {micron}
  0.731,                                  !- transmittance 258
  0.069,                                  !- front reflectance 258
  0.069,                                  !- back reflectance 258
  1.59,                                   !- Wavelength 259 {micron}
  0.733,                                  !- transmittance 259
  0.069,                                  !- front reflectance 259
  0.069,                                  !- back reflectance 259
  1.595,                                  !- Wavelength 260 {micron}
  0.735,                                  !- transmittance 260
  0.069,                                  !- front reflectance 260
  0.069,                                  !- back reflectance 260
  1.6,                                    !- Wavelength 261 {micron}
  0.736,                                  !- transmittance 261
  0.069,                                  !- front reflectance 261
  0.069,                                  !- back reflectance 261
  1.605,                                  !- Wavelength 262 {micron}
  0.738,                                  !- transmittance 262
  0.07,                                   !- front reflectance 262
  0.07,                                   !- back reflectance 262
  1.61,                                   !- Wavelength 263 {micron}
  0.74,                                   !- transmittance 263
  0.07,                                   !- front reflectance 263
  0.07,                                   !- back reflectance 263
  1.615,                                  !- Wavelength 264 {micron}
  0.741,                                  !- transmittance 264
  0.07,                                   !- front reflectance 264
  0.07,                                   !- back reflectance 264
  1.62,                                   !- Wavelength 265 {micron}
  0.741,                                  !- transmittance 265
  0.07,                                   !- front reflectance 265
  0.07,                                   !- back reflectance 265
  1.625,                                  !- Wavelength 266 {micron}
  0.741,                                  !- transmittance 266
  0.07,                                   !- front reflectance 266
  0.07,                                   !- back reflectance 266
  1.63,                                   !- Wavelength 267 {micron}
  0.741,                                  !- transmittance 267
  0.07,                                   !- front reflectance 267
  0.07,                                   !- back reflectance 267
  1.635,                                  !- Wavelength 268 {micron}
  0.741,                                  !- transmittance 268
  0.07,                                   !- front reflectance 268
  0.07,                                   !- back reflectance 268
  1.64,                                   !- Wavelength 269 {micron}
  0.741,                                  !- transmittance 269
  0.07,                                   !- front reflectance 269
  0.07,                                   !- back reflectance 269
  1.645,                                  !- Wavelength 270 {micron}
  0.743,                                  !- transmittance 270
  0.07,                                   !- front reflectance 270
  0.07,                                   !- back reflectance 270
  1.65,                                   !- Wavelength 271 {micron}
  0.741,                                  !- transmittance 271
  0.07,                                   !- front reflectance 271
  0.07,                                   !- back reflectance 271
  1.655,                                  !- Wavelength 272 {micron}
  0.74,                                   !- transmittance 272
  0.07,                                   !- front reflectance 272
  0.07,                                   !- back reflectance 272
  1.66,                                   !- Wavelength 273 {micron}
  0.736,                                  !- transmittance 273
  0.069,                                  !- front reflectance 273
  0.069,                                  !- back reflectance 273
  1.665,                                  !- Wavelength 274 {micron}
  0.735,                                  !- transmittance 274
  0.069,                                  !- front reflectance 274
  0.069,                                  !- back reflectance 274
  1.67,                                   !- Wavelength 275 {micron}
  0.724,                                  !- transmittance 275
  0.069,                                  !- front reflectance 275
  0.069,                                  !- back reflectance 275
  1.675,                                  !- Wavelength 276 {micron}
  0.716,                                  !- transmittance 276
  0.069,                                  !- front reflectance 276
  0.069,                                  !- back reflectance 276
  1.68,                                   !- Wavelength 277 {micron}
  0.698,                                  !- transmittance 277
  0.068,                                  !- front reflectance 277
  0.068,                                  !- back reflectance 277
  1.685,                                  !- Wavelength 278 {micron}
  0.673,                                  !- transmittance 278
  0.067,                                  !- front reflectance 278
  0.067,                                  !- back reflectance 278
  1.69,                                   !- Wavelength 279 {micron}
  0.608,                                  !- transmittance 279
  0.064,                                  !- front reflectance 279
  0.064,                                  !- back reflectance 279
  1.695,                                  !- Wavelength 280 {micron}
  0.574,                                  !- transmittance 280
  0.063,                                  !- front reflectance 280
  0.063,                                  !- back reflectance 280
  1.7,                                    !- Wavelength 281 {micron}
  0.521,                                  !- transmittance 281
  0.061,                                  !- front reflectance 281
  0.061,                                  !- back reflectance 281
  1.705,                                  !- Wavelength 282 {micron}
  0.493,                                  !- transmittance 282
  0.06,                                   !- front reflectance 282
  0.06,                                   !- back reflectance 282
  1.71,                                   !- Wavelength 283 {micron}
  0.499,                                  !- transmittance 283
  0.06,                                   !- front reflectance 283
  0.06,                                   !- back reflectance 283
  1.715,                                  !- Wavelength 284 {micron}
  0.507,                                  !- transmittance 284
  0.06,                                   !- front reflectance 284
  0.06,                                   !- back reflectance 284
  1.72,                                   !- Wavelength 285 {micron}
  0.512,                                  !- transmittance 285
  0.06,                                   !- front reflectance 285
  0.06,                                   !- back reflectance 285
  1.725,                                  !- Wavelength 286 {micron}
  0.526,                                  !- transmittance 286
  0.061,                                  !- front reflectance 286
  0.061,                                  !- back reflectance 286
  1.73,                                   !- Wavelength 287 {micron}
  0.548,                                  !- transmittance 287
  0.062,                                  !- front reflectance 287
  0.062,                                  !- back reflectance 287
  1.735,                                  !- Wavelength 288 {micron}
  0.546,                                  !- transmittance 288
  0.062,                                  !- front reflectance 288
  0.062,                                  !- back reflectance 288
  1.74,                                   !- Wavelength 289 {micron}
  0.533,                                  !- transmittance 289
  0.061,                                  !- front reflectance 289
  0.061,                                  !- back reflectance 289
  1.745,                                  !- Wavelength 290 {micron}
  0.527,                                  !- transmittance 290
  0.061,                                  !- front reflectance 290
  0.061,                                  !- back reflectance 290
  1.75,                                   !- Wavelength 291 {micron}
  0.522,                                  !- transmittance 291
  0.061,                                  !- front reflectance 291
  0.061,                                  !- back reflectance 291
  1.755,                                  !- Wavelength 292 {micron}
  0.53,                                   !- transmittance 292
  0.061,                                  !- front reflectance 292
  0.061,                                  !- back reflectance 292
  1.76,                                   !- Wavelength 293 {micron}
  0.552,                                  !- transmittance 293
  0.062,                                  !- front reflectance 293
  0.062,                                  !- back reflectance 293
  1.765,                                  !- Wavelength 294 {micron}
  0.568,                                  !- transmittance 294
  0.063,                                  !- front reflectance 294
  0.063,                                  !- back reflectance 294
  1.77,                                   !- Wavelength 295 {micron}
  0.589,                                  !- transmittance 295
  0.064,                                  !- front reflectance 295
  0.064,                                  !- back reflectance 295
  1.775,                                  !- Wavelength 296 {micron}
  0.6,                                    !- transmittance 296
  0.064,                                  !- front reflectance 296
  0.064,                                  !- back reflectance 296
  1.78,                                   !- Wavelength 297 {micron}
  0.619,                                  !- transmittance 297
  0.065,                                  !- front reflectance 297
  0.065,                                  !- back reflectance 297
  1.785,                                  !- Wavelength 298 {micron}
  0.625,                                  !- transmittance 298
  0.065,                                  !- front reflectance 298
  0.065,                                  !- back reflectance 298
  1.79,                                   !- Wavelength 299 {micron}
  0.63,                                   !- transmittance 299
  0.065,                                  !- front reflectance 299
  0.065,                                  !- back reflectance 299
  1.795,                                  !- Wavelength 300 {micron}
  0.632,                                  !- transmittance 300
  0.065,                                  !- front reflectance 300
  0.065,                                  !- back reflectance 300
  1.8,                                    !- Wavelength 301 {micron}
  0.635,                                  !- transmittance 301
  0.065,                                  !- front reflectance 301
  0.065,                                  !- back reflectance 301
  1.805,                                  !- Wavelength 302 {micron}
  0.637,                                  !- transmittance 302
  0.065,                                  !- front reflectance 302
  0.065,                                  !- back reflectance 302
  1.81,                                   !- Wavelength 303 {micron}
  0.638,                                  !- transmittance 303
  0.066,                                  !- front reflectance 303
  0.066,                                  !- back reflectance 303
  1.815,                                  !- Wavelength 304 {micron}
  0.638,                                  !- transmittance 304
  0.066,                                  !- front reflectance 304
  0.066,                                  !- back reflectance 304
  1.82,                                   !- Wavelength 305 {micron}
  0.638,                                  !- transmittance 305
  0.066,                                  !- front reflectance 305
  0.066,                                  !- back reflectance 305
  1.825,                                  !- Wavelength 306 {micron}
  0.64,                                   !- transmittance 306
  0.066,                                  !- front reflectance 306
  0.066,                                  !- back reflectance 306
  1.83,                                   !- Wavelength 307 {micron}
  0.646,                                  !- transmittance 307
  0.066,                                  !- front reflectance 307
  0.066,                                  !- back reflectance 307
  1.835,                                  !- Wavelength 308 {micron}
  0.649,                                  !- transmittance 308
  0.066,                                  !- front reflectance 308
  0.066,                                  !- back reflectance 308
  1.84,                                   !- Wavelength 309 {micron}
  0.656,                                  !- transmittance 309
  0.066,                                  !- front reflectance 309
  0.066,                                  !- back reflectance 309
  1.845,                                  !- Wavelength 310 {micron}
  0.658,                                  !- transmittance 310
  0.066,                                  !- front reflectance 310
  0.066,                                  !- back reflectance 310
  1.85,                                   !- Wavelength 311 {micron}
  0.667,                                  !- transmittance 311
  0.067,                                  !- front reflectance 311
  0.067,                                  !- back reflectance 311
  1.855,                                  !- Wavelength 312 {micron}
  0.673,                                  !- transmittance 312
  0.067,                                  !- front reflectance 312
  0.067,                                  !- back reflectance 312
  1.86,                                   !- Wavelength 313 {micron}
  0.681,                                  !- transmittance 313
  0.067,                                  !- front reflectance 313
  0.067,                                  !- back reflectance 313
  1.865,                                  !- Wavelength 314 {micron}
  0.681,                                  !- transmittance 314
  0.067,                                  !- front reflectance 314
  0.067,                                  !- back reflectance 314
  1.87,                                   !- Wavelength 315 {micron}
  0.684,                                  !- transmittance 315
  0.067,                                  !- front reflectance 315
  0.067,                                  !- back reflectance 315
  1.875,                                  !- Wavelength 316 {micron}
  0.687,                                  !- transmittance 316
  0.067,                                  !- front reflectance 316
  0.067,                                  !- back reflectance 316
  1.88,                                   !- Wavelength 317 {micron}
  0.687,                                  !- transmittance 317
  0.067,                                  !- front reflectance 317
  0.067,                                  !- back reflectance 317
  1.885,                                  !- Wavelength 318 {micron}
  0.685,                                  !- transmittance 318
  0.067,                                  !- front reflectance 318
  0.067,                                  !- back reflectance 318
  1.89,                                   !- Wavelength 319 {micron}
  0.685,                                  !- transmittance 319
  0.067,                                  !- front reflectance 319
  0.067,                                  !- back reflectance 319
  1.895,                                  !- Wavelength 320 {micron}
  0.685,                                  !- transmittance 320
  0.067,                                  !- front reflectance 320
  0.067,                                  !- back reflectance 320
  1.9,                                    !- Wavelength 321 {micron}
  0.689,                                  !- transmittance 321
  0.068,                                  !- front reflectance 321
  0.068,                                  !- back reflectance 321
  1.905,                                  !- Wavelength 322 {micron}
  0.682,                                  !- transmittance 322
  0.067,                                  !- front reflectance 322
  0.067,                                  !- back reflectance 322
  1.91,                                   !- Wavelength 323 {micron}
  0.682,                                  !- transmittance 323
  0.067,                                  !- front reflectance 323
  0.067,                                  !- back reflectance 323
  1.915,                                  !- Wavelength 324 {micron}
  0.679,                                  !- transmittance 324
  0.067,                                  !- front reflectance 324
  0.067,                                  !- back reflectance 324
  1.92,                                   !- Wavelength 325 {micron}
  0.681,                                  !- transmittance 325
  0.067,                                  !- front reflectance 325
  0.067,                                  !- back reflectance 325
  1.925,                                  !- Wavelength 326 {micron}
  0.678,                                  !- transmittance 326
  0.067,                                  !- front reflectance 326
  0.067,                                  !- back reflectance 326
  1.93,                                   !- Wavelength 327 {micron}
  0.679,                                  !- transmittance 327
  0.067,                                  !- front reflectance 327
  0.067,                                  !- back reflectance 327
  1.935,                                  !- Wavelength 328 {micron}
  0.679,                                  !- transmittance 328
  0.067,                                  !- front reflectance 328
  0.067,                                  !- back reflectance 328
  1.94,                                   !- Wavelength 329 {micron}
  0.679,                                  !- transmittance 329
  0.067,                                  !- front reflectance 329
  0.067,                                  !- back reflectance 329
  1.945,                                  !- Wavelength 330 {micron}
  0.681,                                  !- transmittance 330
  0.067,                                  !- front reflectance 330
  0.067,                                  !- back reflectance 330
  1.95,                                   !- Wavelength 331 {micron}
  0.684,                                  !- transmittance 331
  0.067,                                  !- front reflectance 331
  0.067,                                  !- back reflectance 331
  1.955,                                  !- Wavelength 332 {micron}
  0.685,                                  !- transmittance 332
  0.067,                                  !- front reflectance 332
  0.067,                                  !- back reflectance 332
  1.96,                                   !- Wavelength 333 {micron}
  0.687,                                  !- transmittance 333
  0.067,                                  !- front reflectance 333
  0.067,                                  !- back reflectance 333
  1.965,                                  !- Wavelength 334 {micron}
  0.685,                                  !- transmittance 334
  0.067,                                  !- front reflectance 334
  0.067,                                  !- back reflectance 334
  1.97,                                   !- Wavelength 335 {micron}
  0.685,                                  !- transmittance 335
  0.067,                                  !- front reflectance 335
  0.067,                                  !- back reflectance 335
  1.975,                                  !- Wavelength 336 {micron}
  0.687,                                  !- transmittance 336
  0.067,                                  !- front reflectance 336
  0.067,                                  !- back reflectance 336
  1.98,                                   !- Wavelength 337 {micron}
  0.684,                                  !- transmittance 337
  0.067,                                  !- front reflectance 337
  0.067,                                  !- back reflectance 337
  1.985,                                  !- Wavelength 338 {micron}
  0.684,                                  !- transmittance 338
  0.067,                                  !- front reflectance 338
  0.067,                                  !- back reflectance 338
  1.99,                                   !- Wavelength 339 {micron}
  0.682,                                  !- transmittance 339
  0.067,                                  !- front reflectance 339
  0.067,                                  !- back reflectance 339
  1.995,                                  !- Wavelength 340 {micron}
  0.681,                                  !- transmittance 340
  0.067,                                  !- front reflectance 340
  0.067,                                  !- back reflectance 340
  2,                                      !- Wavelength 341 {micron}
  0.678,                                  !- transmittance 341
  0.067,                                  !- front reflectance 341
  0.067,                                  !- back reflectance 341
  2.005,                                  !- Wavelength 342 {micron}
  0.673,                                  !- transmittance 342
  0.067,                                  !- front reflectance 342
  0.067,                                  !- back reflectance 342
  2.01,                                   !- Wavelength 343 {micron}
  0.662,                                  !- transmittance 343
  0.066,                                  !- front reflectance 343
  0.066,                                  !- back reflectance 343
  2.015,                                  !- Wavelength 344 {micron}
  0.655,                                  !- transmittance 344
  0.066,                                  !- front reflectance 344
  0.066,                                  !- back reflectance 344
  2.02,                                   !- Wavelength 345 {micron}
  0.646,                                  !- transmittance 345
  0.066,                                  !- front reflectance 345
  0.066,                                  !- back reflectance 345
  2.025,                                  !- Wavelength 346 {micron}
  0.638,                                  !- transmittance 346
  0.066,                                  !- front reflectance 346
  0.066,                                  !- back reflectance 346
  2.03,                                   !- Wavelength 347 {micron}
  0.63,                                   !- transmittance 347
  0.065,                                  !- front reflectance 347
  0.065,                                  !- back reflectance 347
  2.035,                                  !- Wavelength 348 {micron}
  0.622,                                  !- transmittance 348
  0.065,                                  !- front reflectance 348
  0.065,                                  !- back reflectance 348
  2.04,                                   !- Wavelength 349 {micron}
  0.614,                                  !- transmittance 349
  0.065,                                  !- front reflectance 349
  0.065,                                  !- back reflectance 349
  2.045,                                  !- Wavelength 350 {micron}
  0.608,                                  !- transmittance 350
  0.064,                                  !- front reflectance 350
  0.064,                                  !- back reflectance 350
  2.05,                                   !- Wavelength 351 {micron}
  0.598,                                  !- transmittance 351
  0.064,                                  !- front reflectance 351
  0.064,                                  !- back reflectance 351
  2.055,                                  !- Wavelength 352 {micron}
  0.593,                                  !- transmittance 352
  0.064,                                  !- front reflectance 352
  0.064,                                  !- back reflectance 352
  2.06,                                   !- Wavelength 353 {micron}
  0.582,                                  !- transmittance 353
  0.063,                                  !- front reflectance 353
  0.063,                                  !- back reflectance 353
  2.065,                                  !- Wavelength 354 {micron}
  0.575,                                  !- transmittance 354
  0.063,                                  !- front reflectance 354
  0.063,                                  !- back reflectance 354
  2.07,                                   !- Wavelength 355 {micron}
  0.569,                                  !- transmittance 355
  0.063,                                  !- front reflectance 355
  0.063,                                  !- back reflectance 355
  2.075,                                  !- Wavelength 356 {micron}
  0.568,                                  !- transmittance 356
  0.063,                                  !- front reflectance 356
  0.063,                                  !- back reflectance 356
  2.08,                                   !- Wavelength 357 {micron}
  0.565,                                  !- transmittance 357
  0.063,                                  !- front reflectance 357
  0.063,                                  !- back reflectance 357
  2.085,                                  !- Wavelength 358 {micron}
  0.565,                                  !- transmittance 358
  0.063,                                  !- front reflectance 358
  0.063,                                  !- back reflectance 358
  2.09,                                   !- Wavelength 359 {micron}
  0.566,                                  !- transmittance 359
  0.063,                                  !- front reflectance 359
  0.063,                                  !- back reflectance 359
  2.095,                                  !- Wavelength 360 {micron}
  0.566,                                  !- transmittance 360
  0.063,                                  !- front reflectance 360
  0.063,                                  !- back reflectance 360
  2.1,                                    !- Wavelength 361 {micron}
  0.57,                                   !- transmittance 361
  0.063,                                  !- front reflectance 361
  0.063,                                  !- back reflectance 361
  2.105,                                  !- Wavelength 362 {micron}
  0.571,                                  !- transmittance 362
  0.063,                                  !- front reflectance 362
  0.063,                                  !- back reflectance 362
  2.11,                                   !- Wavelength 363 {micron}
  0.575,                                  !- transmittance 363
  0.063,                                  !- front reflectance 363
  0.063,                                  !- back reflectance 363
  2.115,                                  !- Wavelength 364 {micron}
  0.577,                                  !- transmittance 364
  0.063,                                  !- front reflectance 364
  0.063,                                  !- back reflectance 364
  2.12,                                   !- Wavelength 365 {micron}
  0.581,                                  !- transmittance 365
  0.063,                                  !- front reflectance 365
  0.063,                                  !- back reflectance 365
  2.125,                                  !- Wavelength 366 {micron}
  0.582,                                  !- transmittance 366
  0.063,                                  !- front reflectance 366
  0.063,                                  !- back reflectance 366
  2.13,                                   !- Wavelength 367 {micron}
  0.582,                                  !- transmittance 367
  0.063,                                  !- front reflectance 367
  0.063,                                  !- back reflectance 367
  2.135,                                  !- Wavelength 368 {micron}
  0.581,                                  !- transmittance 368
  0.063,                                  !- front reflectance 368
  0.063,                                  !- back reflectance 368
  2.14,                                   !- Wavelength 369 {micron}
  0.582,                                  !- transmittance 369
  0.063,                                  !- front reflectance 369
  0.063,                                  !- back reflectance 369
  2.145,                                  !- Wavelength 370 {micron}
  0.583,                                  !- transmittance 370
  0.063,                                  !- front reflectance 370
  0.063,                                  !- back reflectance 370
  2.15,                                   !- Wavelength 371 {micron}
  0.586,                                  !- transmittance 371
  0.063,                                  !- front reflectance 371
  0.063,                                  !- back reflectance 371
  2.155,                                  !- Wavelength 372 {micron}
  0.585,                                  !- transmittance 372
  0.063,                                  !- front reflectance 372
  0.063,                                  !- back reflectance 372
  2.16,                                   !- Wavelength 373 {micron}
  0.585,                                  !- transmittance 373
  0.063,                                  !- front reflectance 373
  0.063,                                  !- back reflectance 373
  2.165,                                  !- Wavelength 374 {micron}
  0.585,                                  !- transmittance 374
  0.063,                                  !- front reflectance 374
  0.063,                                  !- back reflectance 374
  2.17,                                   !- Wavelength 375 {micron}
  0.585,                                  !- transmittance 375
  0.063,                                  !- front reflectance 375
  0.063,                                  !- back reflectance 375
  2.175,                                  !- Wavelength 376 {micron}
  0.585,                                  !- transmittance 376
  0.063,                                  !- front reflectance 376
  0.063,                                  !- back reflectance 376
  2.18,                                   !- Wavelength 377 {micron}
  0.583,                                  !- transmittance 377
  0.063,                                  !- front reflectance 377
  0.063,                                  !- back reflectance 377
  2.185,                                  !- Wavelength 378 {micron}
  0.581,                                  !- transmittance 378
  0.063,                                  !- front reflectance 378
  0.063,                                  !- back reflectance 378
  2.19,                                   !- Wavelength 379 {micron}
  0.573,                                  !- transmittance 379
  0.063,                                  !- front reflectance 379
  0.063,                                  !- back reflectance 379
  2.195,                                  !- Wavelength 380 {micron}
  0.569,                                  !- transmittance 380
  0.063,                                  !- front reflectance 380
  0.063,                                  !- back reflectance 380
  2.2,                                    !- Wavelength 381 {micron}
  0.56,                                   !- transmittance 381
  0.062,                                  !- front reflectance 381
  0.062,                                  !- back reflectance 381
  2.205,                                  !- Wavelength 382 {micron}
  0.556,                                  !- transmittance 382
  0.062,                                  !- front reflectance 382
  0.062,                                  !- back reflectance 382
  2.21,                                   !- Wavelength 383 {micron}
  0.551,                                  !- transmittance 383
  0.062,                                  !- front reflectance 383
  0.062,                                  !- back reflectance 383
  2.215,                                  !- Wavelength 384 {micron}
  0.545,                                  !- transmittance 384
  0.062,                                  !- front reflectance 384
  0.062,                                  !- back reflectance 384
  2.22,                                   !- Wavelength 385 {micron}
  0.532,                                  !- transmittance 385
  0.061,                                  !- front reflectance 385
  0.061,                                  !- back reflectance 385
  2.225,                                  !- Wavelength 386 {micron}
  0.521,                                  !- transmittance 386
  0.061,                                  !- front reflectance 386
  0.061,                                  !- back reflectance 386
  2.23,                                   !- Wavelength 387 {micron}
  0.505,                                  !- transmittance 387
  0.06,                                   !- front reflectance 387
  0.06,                                   !- back reflectance 387
  2.235,                                  !- Wavelength 388 {micron}
  0.486,                                  !- transmittance 388
  0.059,                                  !- front reflectance 388
  0.059,                                  !- back reflectance 388
  2.24,                                   !- Wavelength 389 {micron}
  0.456,                                  !- transmittance 389
  0.058,                                  !- front reflectance 389
  0.058,                                  !- back reflectance 389
  2.245,                                  !- Wavelength 390 {micron}
  0.429,                                  !- transmittance 390
  0.057,                                  !- front reflectance 390
  0.057,                                  !- back reflectance 390
  2.25,                                   !- Wavelength 391 {micron}
  0.375,                                  !- transmittance 391
  0.055,                                  !- front reflectance 391
  0.055,                                  !- back reflectance 391
  2.255,                                  !- Wavelength 392 {micron}
  0.33,                                   !- transmittance 392
  0.053,                                  !- front reflectance 392
  0.053,                                  !- back reflectance 392
  2.26,                                   !- Wavelength 393 {micron}
  0.263,                                  !- transmittance 393
  0.051,                                  !- front reflectance 393
  0.051,                                  !- back reflectance 393
  2.265,                                  !- Wavelength 394 {micron}
  0.22,                                   !- transmittance 394
  0.049,                                  !- front reflectance 394
  0.049,                                  !- back reflectance 394
  2.27,                                   !- Wavelength 395 {micron}
  0.167,                                  !- transmittance 395
  0.047,                                  !- front reflectance 395
  0.047,                                  !- back reflectance 395
  2.275,                                  !- Wavelength 396 {micron}
  0.142,                                  !- transmittance 396
  0.046,                                  !- front reflectance 396
  0.046,                                  !- back reflectance 396
  2.28,                                   !- Wavelength 397 {micron}
  0.111,                                  !- transmittance 397
  0.044,                                  !- front reflectance 397
  0.044,                                  !- back reflectance 397
  2.285,                                  !- Wavelength 398 {micron}
  0.093,                                  !- transmittance 398
  0.044,                                  !- front reflectance 398
  0.044,                                  !- back reflectance 398
  2.29,                                   !- Wavelength 399 {micron}
  0.076,                                  !- transmittance 399
  0.043,                                  !- front reflectance 399
  0.043,                                  !- back reflectance 399
  2.295,                                  !- Wavelength 400 {micron}
  0.063,                                  !- transmittance 400
  0.043,                                  !- front reflectance 400
  0.043,                                  !- back reflectance 400
  2.3,                                    !- Wavelength 401 {micron}
