  Schedule Day 58;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Mixed Water At Faucet Temp - 120F 1,    !- Name
  ,                                       !- Schedule Type Limits Name
  Mixed Water At Faucet Temp - 120F 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Mixed Water At Faucet Temp - 120F 2 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 65,                        !- Sunday Schedule:Day Name
  Schedule Day 65,                        !- Monday Schedule:Day Name
  Schedule Day 65,                        !- Tuesday Schedule:Day Name
  Schedule Day 65,                        !- Wednesday Schedule:Day Name
  Schedule Day 65,                        !- Thursday Schedule:Day Name
  Schedule Day 65,                        !- Friday Schedule:Day Name
  Schedule Day 65,                        !- Saturday Schedule:Day Name
  Schedule Day 65,                        !- Holiday Schedule:Day Name
  Schedule Day 65,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 65,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 65,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 65;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Mixed Water At Faucet Temp - 120F 2,    !- Name
  ,                                       !- Schedule Type Limits Name
  Mixed Water At Faucet Temp - 120F 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Mixed Water At Faucet Temp - 120F 3 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 70,                        !- Sunday Schedule:Day Name
  Schedule Day 70,                        !- Monday Schedule:Day Name
  Schedule Day 70,                        !- Tuesday Schedule:Day Name
  Schedule Day 70,                        !- Wednesday Schedule:Day Name
  Schedule Day 70,                        !- Thursday Schedule:Day Name
  Schedule Day 70,                        !- Friday Schedule:Day Name
  Schedule Day 70,                        !- Saturday Schedule:Day Name
  Schedule Day 70,                        !- Holiday Schedule:Day Name
  Schedule Day 70,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 70,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 70,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 70;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Mixed Water At Faucet Temp - 120F 3,    !- Name
  ,                                       !- Schedule Type Limits Name
  Mixed Water At Faucet Temp - 120F 3 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Mixed Water At Faucet Temp - 120F 4 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 77,                        !- Sunday Schedule:Day Name
  Schedule Day 77,                        !- Monday Schedule:Day Name
  Schedule Day 77,                        !- Tuesday Schedule:Day Name
  Schedule Day 77,                        !- Wednesday Schedule:Day Name
  Schedule Day 77,                        !- Thursday Schedule:Day Name
  Schedule Day 77,                        !- Friday Schedule:Day Name
  Schedule Day 77,                        !- Saturday Schedule:Day Name
  Schedule Day 77,                        !- Holiday Schedule:Day Name
  Schedule Day 77,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 77,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 77,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 77;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Mixed Water At Faucet Temp - 120F 4,    !- Name
  ,                                       !- Schedule Type Limits Name
  Mixed Water At Faucet Temp - 120F 4 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Mixed Water At Faucet Temp - 120F 5 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 82,                        !- Sunday Schedule:Day Name
  Schedule Day 82,                        !- Monday Schedule:Day Name
  Schedule Day 82,                        !- Tuesday Schedule:Day Name
  Schedule Day 82,                        !- Wednesday Schedule:Day Name
  Schedule Day 82,                        !- Thursday Schedule:Day Name
  Schedule Day 82,                        !- Friday Schedule:Day Name
  Schedule Day 82,                        !- Saturday Schedule:Day Name
  Schedule Day 82,                        !- Holiday Schedule:Day Name
  Schedule Day 82,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 82,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 82,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 82;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Mixed Water At Faucet Temp - 120F 5,    !- Name
  ,                                       !- Schedule Type Limits Name
  Mixed Water At Faucet Temp - 120F 5 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Mixed Water At Faucet Temp - 120F 6 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 87,                        !- Sunday Schedule:Day Name
  Schedule Day 87,                        !- Monday Schedule:Day Name
  Schedule Day 87,                        !- Tuesday Schedule:Day Name
  Schedule Day 87,                        !- Wednesday Schedule:Day Name
  Schedule Day 87,                        !- Thursday Schedule:Day Name
  Schedule Day 87,                        !- Friday Schedule:Day Name
  Schedule Day 87,                        !- Saturday Schedule:Day Name
  Schedule Day 87,                        !- Holiday Schedule:Day Name
  Schedule Day 87,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 87,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 87,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 87;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Mixed Water At Faucet Temp - 120F 6,    !- Name
  ,                                       !- Schedule Type Limits Name
  Mixed Water At Faucet Temp - 120F 6 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Week Rule - Jan1-Dec31, !- Name
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Default, !- Sunday Schedule:Day Name
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Default, !- Monday Schedule:Day Name
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Default, !- Tuesday Schedule:Day Name
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Default, !- Wednesday Schedule:Day Name
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Default, !- Thursday Schedule:Day Name
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Default, !- Friday Schedule:Day Name
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Default, !- Saturday Schedule:Day Name
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Default, !- Holiday Schedule:Day Name
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Default, !- CustomDay1 Schedule:Day Name
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  RetailStripmall Exterior_Lgt_ALWAYS_ON Week Rule - Jan1-Dec31, !- Name
  RetailStripmall Exterior_Lgt_ALWAYS_ON Default, !- Sunday Schedule:Day Name
  RetailStripmall Exterior_Lgt_ALWAYS_ON Default, !- Monday Schedule:Day Name
  RetailStripmall Exterior_Lgt_ALWAYS_ON Default, !- Tuesday Schedule:Day Name
  RetailStripmall Exterior_Lgt_ALWAYS_ON Default, !- Wednesday Schedule:Day Name
  RetailStripmall Exterior_Lgt_ALWAYS_ON Default, !- Thursday Schedule:Day Name
  RetailStripmall Exterior_Lgt_ALWAYS_ON Default, !- Friday Schedule:Day Name
  RetailStripmall Exterior_Lgt_ALWAYS_ON Default, !- Saturday Schedule:Day Name
  RetailStripmall Exterior_Lgt_ALWAYS_ON Default, !- Holiday Schedule:Day Name
  RetailStripmall Exterior_Lgt_ALWAYS_ON Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStripmall Exterior_Lgt_ALWAYS_ON Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStripmall Exterior_Lgt_ALWAYS_ON Default, !- CustomDay1 Schedule:Day Name
  RetailStripmall Exterior_Lgt_ALWAYS_ON Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStripmall Exterior_Lgt_ALWAYS_ON, !- Name
  Fractional,                             !- Schedule Type Limits Name
  RetailStripmall Exterior_Lgt_ALWAYS_ON Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  RetailStripmall INFIL_Door_Opening_SCH Week Rule - Jan1-Dec31, !- Name
  RetailStripmall INFIL_Door_Opening_SCH Default, !- Sunday Schedule:Day Name
  RetailStripmall INFIL_Door_Opening_SCH Default, !- Monday Schedule:Day Name
  RetailStripmall INFIL_Door_Opening_SCH Default, !- Tuesday Schedule:Day Name
  RetailStripmall INFIL_Door_Opening_SCH Default, !- Wednesday Schedule:Day Name
  RetailStripmall INFIL_Door_Opening_SCH Default, !- Thursday Schedule:Day Name
  RetailStripmall INFIL_Door_Opening_SCH Default, !- Friday Schedule:Day Name
  RetailStripmall INFIL_Door_Opening_SCH Default, !- Saturday Schedule:Day Name
  RetailStripmall INFIL_Door_Opening_SCH Default, !- Holiday Schedule:Day Name
  RetailStripmall INFIL_Door_Opening_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStripmall INFIL_Door_Opening_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStripmall INFIL_Door_Opening_SCH Default, !- CustomDay1 Schedule:Day Name
  RetailStripmall INFIL_Door_Opening_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStripmall INFIL_Door_Opening_SCH, !- Name
  Fractional,                             !- Schedule Type Limits Name
  RetailStripmall INFIL_Door_Opening_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  RetailStripmall Type1_EQUIP_SCH Week Rule - Jan1-Dec31, !- Name
  RetailStripmall Type1_EQUIP_SCH Default, !- Sunday Schedule:Day Name
  RetailStripmall Type1_EQUIP_SCH Default|Mon|Tue|Wed|Thu Day, !- Monday Schedule:Day Name
  RetailStripmall Type1_EQUIP_SCH Default|Mon|Tue|Wed|Thu Day, !- Tuesday Schedule:Day Name
  RetailStripmall Type1_EQUIP_SCH Default|Mon|Tue|Wed|Thu Day, !- Wednesday Schedule:Day Name
  RetailStripmall Type1_EQUIP_SCH Default|Mon|Tue|Wed|Thu Day, !- Thursday Schedule:Day Name
  RetailStripmall Type1_EQUIP_SCH Sat|Fri Day, !- Friday Schedule:Day Name
  RetailStripmall Type1_EQUIP_SCH Sat|Fri Day, !- Saturday Schedule:Day Name
  RetailStripmall Type1_EQUIP_SCH Default, !- Holiday Schedule:Day Name
  RetailStripmall Type1_EQUIP_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStripmall Type1_EQUIP_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStripmall Type1_EQUIP_SCH Default, !- CustomDay1 Schedule:Day Name
  RetailStripmall Type1_EQUIP_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStripmall Type1_EQUIP_SCH,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  RetailStripmall Type1_EQUIP_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  RetailStripmall Type1_Infil_SCH Week Rule - Jan1-Dec31, !- Name
  RetailStripmall Type1_Infil_SCH Default, !- Sunday Schedule:Day Name
  RetailStripmall Type1_Infil_SCH Default|SmrDsn|Mon|Tue|Wed|Thu Day, !- Monday Schedule:Day Name
  RetailStripmall Type1_Infil_SCH Default|SmrDsn|Mon|Tue|Wed|Thu Day, !- Tuesday Schedule:Day Name
  RetailStripmall Type1_Infil_SCH Default|SmrDsn|Mon|Tue|Wed|Thu Day, !- Wednesday Schedule:Day Name
  RetailStripmall Type1_Infil_SCH Default|SmrDsn|Mon|Tue|Wed|Thu Day, !- Thursday Schedule:Day Name
  RetailStripmall Type1_Infil_SCH WntrDsn|Sat|Fri Day, !- Friday Schedule:Day Name
  RetailStripmall Type1_Infil_SCH WntrDsn|Sat|Fri Day, !- Saturday Schedule:Day Name
  RetailStripmall Type1_Infil_SCH Default, !- Holiday Schedule:Day Name
  RetailStripmall Type1_Infil_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStripmall Type1_Infil_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStripmall Type1_Infil_SCH Default, !- CustomDay1 Schedule:Day Name
  RetailStripmall Type1_Infil_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStripmall Type1_Infil_SCH,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  RetailStripmall Type1_Infil_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  RetailStripmall Type1_LIGHT_SCH Week Rule - Jan1-Dec31, !- Name
  RetailStripmall Type1_LIGHT_SCH Default, !- Sunday Schedule:Day Name
  RetailStripmall Type1_LIGHT_SCH Default|Mon|Tue|Wed|Thu Day, !- Monday Schedule:Day Name
  RetailStripmall Type1_LIGHT_SCH Default|Mon|Tue|Wed|Thu Day, !- Tuesday Schedule:Day Name
  RetailStripmall Type1_LIGHT_SCH Default|Mon|Tue|Wed|Thu Day, !- Wednesday Schedule:Day Name
  RetailStripmall Type1_LIGHT_SCH Default|Mon|Tue|Wed|Thu Day, !- Thursday Schedule:Day Name
  RetailStripmall Type1_LIGHT_SCH Sat|Fri Day, !- Friday Schedule:Day Name
  RetailStripmall Type1_LIGHT_SCH Sat|Fri Day, !- Saturday Schedule:Day Name
  RetailStripmall Type1_LIGHT_SCH Default, !- Holiday Schedule:Day Name
  RetailStripmall Type1_LIGHT_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStripmall Type1_LIGHT_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStripmall Type1_LIGHT_SCH Default, !- CustomDay1 Schedule:Day Name
  RetailStripmall Type1_LIGHT_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStripmall Type1_LIGHT_SCH,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  RetailStripmall Type1_LIGHT_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  RetailStripmall Type1_MinOA_MotorizedDamper_SCH Week Rule - Jan1-Dec31, !- Name
  RetailStripmall Type1_MinOA_MotorizedDamper_SCH Default, !- Sunday Schedule:Day Name
  RetailStripmall Type1_MinOA_MotorizedDamper_SCH Default|SmrDsn|Mon|Tue|Wed|Thu Day, !- Monday Schedule:Day Name
  RetailStripmall Type1_MinOA_MotorizedDamper_SCH Default|SmrDsn|Mon|Tue|Wed|Thu Day, !- Tuesday Schedule:Day Name
  RetailStripmall Type1_MinOA_MotorizedDamper_SCH Default|SmrDsn|Mon|Tue|Wed|Thu Day, !- Wednesday Schedule:Day Name
  RetailStripmall Type1_MinOA_MotorizedDamper_SCH Default|SmrDsn|Mon|Tue|Wed|Thu Day, !- Thursday Schedule:Day Name
  RetailStripmall Type1_MinOA_MotorizedDamper_SCH WntrDsn|Sat|Fri Day, !- Friday Schedule:Day Name
  RetailStripmall Type1_MinOA_MotorizedDamper_SCH WntrDsn|Sat|Fri Day, !- Saturday Schedule:Day Name
  RetailStripmall Type1_MinOA_MotorizedDamper_SCH Default, !- Holiday Schedule:Day Name
  RetailStripmall Type1_MinOA_MotorizedDamper_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStripmall Type1_MinOA_MotorizedDamper_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStripmall Type1_MinOA_MotorizedDamper_SCH Default, !- CustomDay1 Schedule:Day Name
  RetailStripmall Type1_MinOA_MotorizedDamper_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStripmall Type1_MinOA_MotorizedDamper_SCH, !- Name
  Fractional,                             !- Schedule Type Limits Name
  RetailStripmall Type1_MinOA_MotorizedDamper_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  RetailStripmall Type1_OCC_SCH Week Rule - Jan1-Dec31, !- Name
  RetailStripmall Type1_OCC_SCH Default,  !- Sunday Schedule:Day Name
  RetailStripmall Type1_OCC_SCH Mon|Tue|Wed|Thu Day, !- Monday Schedule:Day Name
  RetailStripmall Type1_OCC_SCH Mon|Tue|Wed|Thu Day, !- Tuesday Schedule:Day Name
  RetailStripmall Type1_OCC_SCH Mon|Tue|Wed|Thu Day, !- Wednesday Schedule:Day Name
  RetailStripmall Type1_OCC_SCH Mon|Tue|Wed|Thu Day, !- Thursday Schedule:Day Name
  RetailStripmall Type1_OCC_SCH Sat|Fri Day, !- Friday Schedule:Day Name
  RetailStripmall Type1_OCC_SCH Sat|Fri Day, !- Saturday Schedule:Day Name
  RetailStripmall Type1_OCC_SCH Default,  !- Holiday Schedule:Day Name
  RetailStripmall Type1_OCC_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStripmall Type1_OCC_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStripmall Type1_OCC_SCH Default,  !- CustomDay1 Schedule:Day Name
  RetailStripmall Type1_OCC_SCH Default;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStripmall Type1_OCC_SCH,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  RetailStripmall Type1_OCC_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  RetailStripmall Type1_SWH_SCH Week Rule - Jan1-Dec31, !- Name
  RetailStripmall Type1_SWH_SCH Default,  !- Sunday Schedule:Day Name
  RetailStripmall Type1_SWH_SCH SmrDsn|Mon|Tue|Wed|Thu Day, !- Monday Schedule:Day Name
  RetailStripmall Type1_SWH_SCH SmrDsn|Mon|Tue|Wed|Thu Day, !- Tuesday Schedule:Day Name
  RetailStripmall Type1_SWH_SCH SmrDsn|Mon|Tue|Wed|Thu Day, !- Wednesday Schedule:Day Name
  RetailStripmall Type1_SWH_SCH SmrDsn|Mon|Tue|Wed|Thu Day, !- Thursday Schedule:Day Name
  RetailStripmall Type1_SWH_SCH WntrDsn|Sat|Fri Day, !- Friday Schedule:Day Name
  RetailStripmall Type1_SWH_SCH WntrDsn|Sat|Fri Day, !- Saturday Schedule:Day Name
  RetailStripmall Type1_SWH_SCH Default,  !- Holiday Schedule:Day Name
  RetailStripmall Type1_SWH_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStripmall Type1_SWH_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStripmall Type1_SWH_SCH Default,  !- CustomDay1 Schedule:Day Name
  RetailStripmall Type1_SWH_SCH Default;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStripmall Type1_SWH_SCH,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  RetailStripmall Type1_SWH_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  RetailStripmall Type2_EQUIP_SCH Week Rule - Jan1-Dec31, !- Name
  RetailStripmall Type2_EQUIP_SCH Default, !- Sunday Schedule:Day Name
  RetailStripmall Type2_EQUIP_SCH Wkdy Day, !- Monday Schedule:Day Name
  RetailStripmall Type2_EQUIP_SCH Wkdy Day, !- Tuesday Schedule:Day Name
  RetailStripmall Type2_EQUIP_SCH Wkdy Day, !- Wednesday Schedule:Day Name
  RetailStripmall Type2_EQUIP_SCH Wkdy Day, !- Thursday Schedule:Day Name
  RetailStripmall Type2_EQUIP_SCH Wkdy Day, !- Friday Schedule:Day Name
  RetailStripmall Type2_EQUIP_SCH Sat Day, !- Saturday Schedule:Day Name
  RetailStripmall Type2_EQUIP_SCH Default, !- Holiday Schedule:Day Name
  RetailStripmall Type2_EQUIP_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStripmall Type2_EQUIP_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStripmall Type2_EQUIP_SCH Default, !- CustomDay1 Schedule:Day Name
  RetailStripmall Type2_EQUIP_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStripmall Type2_EQUIP_SCH,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  RetailStripmall Type2_EQUIP_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  RetailStripmall Type2_Infil_SCH Week Rule - Jan1-Dec31, !- Name
  RetailStripmall Type2_Infil_SCH Default, !- Sunday Schedule:Day Name
  RetailStripmall Type2_Infil_SCH SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  RetailStripmall Type2_Infil_SCH SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  RetailStripmall Type2_Infil_SCH SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  RetailStripmall Type2_Infil_SCH SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  RetailStripmall Type2_Infil_SCH SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  RetailStripmall Type2_Infil_SCH WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  RetailStripmall Type2_Infil_SCH Default, !- Holiday Schedule:Day Name
  RetailStripmall Type2_Infil_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStripmall Type2_Infil_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStripmall Type2_Infil_SCH Default, !- CustomDay1 Schedule:Day Name
  RetailStripmall Type2_Infil_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStripmall Type2_Infil_SCH,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  RetailStripmall Type2_Infil_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  RetailStripmall Type2_LIGHT_SCH Week Rule - Jan1-Dec31, !- Name
  RetailStripmall Type2_LIGHT_SCH Default, !- Sunday Schedule:Day Name
  RetailStripmall Type2_LIGHT_SCH Wkdy Day, !- Monday Schedule:Day Name
  RetailStripmall Type2_LIGHT_SCH Wkdy Day, !- Tuesday Schedule:Day Name
  RetailStripmall Type2_LIGHT_SCH Wkdy Day, !- Wednesday Schedule:Day Name
  RetailStripmall Type2_LIGHT_SCH Wkdy Day, !- Thursday Schedule:Day Name
  RetailStripmall Type2_LIGHT_SCH Wkdy Day, !- Friday Schedule:Day Name
  RetailStripmall Type2_LIGHT_SCH Sat Day, !- Saturday Schedule:Day Name
  RetailStripmall Type2_LIGHT_SCH Default, !- Holiday Schedule:Day Name
  RetailStripmall Type2_LIGHT_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStripmall Type2_LIGHT_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStripmall Type2_LIGHT_SCH Default, !- CustomDay1 Schedule:Day Name
  RetailStripmall Type2_LIGHT_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStripmall Type2_LIGHT_SCH,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  RetailStripmall Type2_LIGHT_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  RetailStripmall Type2_OCC_SCH Week Rule - Jan1-Dec31, !- Name
  RetailStripmall Type2_OCC_SCH Default,  !- Sunday Schedule:Day Name
  RetailStripmall Type2_OCC_SCH Wkdy Day, !- Monday Schedule:Day Name
  RetailStripmall Type2_OCC_SCH Wkdy Day, !- Tuesday Schedule:Day Name
  RetailStripmall Type2_OCC_SCH Wkdy Day, !- Wednesday Schedule:Day Name
  RetailStripmall Type2_OCC_SCH Wkdy Day, !- Thursday Schedule:Day Name
  RetailStripmall Type2_OCC_SCH Wkdy Day, !- Friday Schedule:Day Name
  RetailStripmall Type2_OCC_SCH Sat Day,  !- Saturday Schedule:Day Name
  RetailStripmall Type2_OCC_SCH Default,  !- Holiday Schedule:Day Name
  RetailStripmall Type2_OCC_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStripmall Type2_OCC_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStripmall Type2_OCC_SCH Default,  !- CustomDay1 Schedule:Day Name
  RetailStripmall Type2_OCC_SCH Default;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStripmall Type2_OCC_SCH,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  RetailStripmall Type2_OCC_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  RetailStripmall Type2_SWH_SCH Week Rule - Jan1-Dec31, !- Name
  RetailStripmall Type2_SWH_SCH Default,  !- Sunday Schedule:Day Name
  RetailStripmall Type2_SWH_SCH SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  RetailStripmall Type2_SWH_SCH SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  RetailStripmall Type2_SWH_SCH SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  RetailStripmall Type2_SWH_SCH SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  RetailStripmall Type2_SWH_SCH SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  RetailStripmall Type2_SWH_SCH WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  RetailStripmall Type2_SWH_SCH Default,  !- Holiday Schedule:Day Name
  RetailStripmall Type2_SWH_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStripmall Type2_SWH_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStripmall Type2_SWH_SCH Default,  !- CustomDay1 Schedule:Day Name
  RetailStripmall Type2_SWH_SCH Default;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStripmall Type2_SWH_SCH,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  RetailStripmall Type2_SWH_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  RetailStripmall Type3_EQUIP_SCH Week Rule - Jan1-Dec31, !- Name
  RetailStripmall Type3_EQUIP_SCH Default, !- Sunday Schedule:Day Name
  RetailStripmall Type3_EQUIP_SCH Wkdy Day, !- Monday Schedule:Day Name
  RetailStripmall Type3_EQUIP_SCH Wkdy Day, !- Tuesday Schedule:Day Name
  RetailStripmall Type3_EQUIP_SCH Wkdy Day, !- Wednesday Schedule:Day Name
  RetailStripmall Type3_EQUIP_SCH Wkdy Day, !- Thursday Schedule:Day Name
  RetailStripmall Type3_EQUIP_SCH Wkdy Day, !- Friday Schedule:Day Name
  RetailStripmall Type3_EQUIP_SCH Sat Day, !- Saturday Schedule:Day Name
  RetailStripmall Type3_EQUIP_SCH Default, !- Holiday Schedule:Day Name
  RetailStripmall Type3_EQUIP_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStripmall Type3_EQUIP_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStripmall Type3_EQUIP_SCH Default, !- CustomDay1 Schedule:Day Name
  RetailStripmall Type3_EQUIP_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStripmall Type3_EQUIP_SCH,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  RetailStripmall Type3_EQUIP_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  RetailStripmall Type3_Infil_SCH Week Rule - Jan1-Dec31, !- Name
  RetailStripmall Type3_Infil_SCH Default, !- Sunday Schedule:Day Name
  RetailStripmall Type3_Infil_SCH SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  RetailStripmall Type3_Infil_SCH SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  RetailStripmall Type3_Infil_SCH SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  RetailStripmall Type3_Infil_SCH SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  RetailStripmall Type3_Infil_SCH SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  RetailStripmall Type3_Infil_SCH WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  RetailStripmall Type3_Infil_SCH Default, !- Holiday Schedule:Day Name
  RetailStripmall Type3_Infil_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStripmall Type3_Infil_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStripmall Type3_Infil_SCH Default, !- CustomDay1 Schedule:Day Name
  RetailStripmall Type3_Infil_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStripmall Type3_Infil_SCH,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  RetailStripmall Type3_Infil_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  RetailStripmall Type3_LIGHT_SCH Week Rule - Jan1-Dec31, !- Name
  RetailStripmall Type3_LIGHT_SCH Default, !- Sunday Schedule:Day Name
  RetailStripmall Type3_LIGHT_SCH Wkdy Day, !- Monday Schedule:Day Name
  RetailStripmall Type3_LIGHT_SCH Wkdy Day, !- Tuesday Schedule:Day Name
  RetailStripmall Type3_LIGHT_SCH Wkdy Day, !- Wednesday Schedule:Day Name
  RetailStripmall Type3_LIGHT_SCH Wkdy Day, !- Thursday Schedule:Day Name
  RetailStripmall Type3_LIGHT_SCH Wkdy Day, !- Friday Schedule:Day Name
  RetailStripmall Type3_LIGHT_SCH Sat Day, !- Saturday Schedule:Day Name
  RetailStripmall Type3_LIGHT_SCH Default, !- Holiday Schedule:Day Name
  RetailStripmall Type3_LIGHT_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStripmall Type3_LIGHT_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStripmall Type3_LIGHT_SCH Default, !- CustomDay1 Schedule:Day Name
  RetailStripmall Type3_LIGHT_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStripmall Type3_LIGHT_SCH,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  RetailStripmall Type3_LIGHT_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  RetailStripmall Type3_OCC_SCH Week Rule - Jan1-Dec31, !- Name
  RetailStripmall Type3_OCC_SCH Default,  !- Sunday Schedule:Day Name
  RetailStripmall Type3_OCC_SCH Wkdy Day, !- Monday Schedule:Day Name
  RetailStripmall Type3_OCC_SCH Wkdy Day, !- Tuesday Schedule:Day Name
  RetailStripmall Type3_OCC_SCH Wkdy Day, !- Wednesday Schedule:Day Name
  RetailStripmall Type3_OCC_SCH Wkdy Day, !- Thursday Schedule:Day Name
  RetailStripmall Type3_OCC_SCH Wkdy Day, !- Friday Schedule:Day Name
  RetailStripmall Type3_OCC_SCH Sat Day,  !- Saturday Schedule:Day Name
  RetailStripmall Type3_OCC_SCH Default,  !- Holiday Schedule:Day Name
  RetailStripmall Type3_OCC_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStripmall Type3_OCC_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStripmall Type3_OCC_SCH Default,  !- CustomDay1 Schedule:Day Name
  RetailStripmall Type3_OCC_SCH Default;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStripmall Type3_OCC_SCH,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  RetailStripmall Type3_OCC_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  RetailStripmall Type3_SWH_SCH Week Rule - Jan1-Dec31, !- Name
  RetailStripmall Type3_SWH_SCH Default,  !- Sunday Schedule:Day Name
  RetailStripmall Type3_SWH_SCH SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  RetailStripmall Type3_SWH_SCH SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  RetailStripmall Type3_SWH_SCH SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  RetailStripmall Type3_SWH_SCH SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  RetailStripmall Type3_SWH_SCH SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  RetailStripmall Type3_SWH_SCH WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  RetailStripmall Type3_SWH_SCH Default,  !- Holiday Schedule:Day Name
  RetailStripmall Type3_SWH_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStripmall Type3_SWH_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStripmall Type3_SWH_SCH Default,  !- CustomDay1 Schedule:Day Name
  RetailStripmall Type3_SWH_SCH Default;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStripmall Type3_SWH_SCH,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  RetailStripmall Type3_SWH_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 1 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 47,                        !- Sunday Schedule:Day Name
  Schedule Day 47,                        !- Monday Schedule:Day Name
  Schedule Day 47,                        !- Tuesday Schedule:Day Name
  Schedule Day 47,                        !- Wednesday Schedule:Day Name
  Schedule Day 47,                        !- Thursday Schedule:Day Name
  Schedule Day 47,                        !- Friday Schedule:Day Name
  Schedule Day 47,                        !- Saturday Schedule:Day Name
  Schedule Day 47,                        !- Holiday Schedule:Day Name
  Schedule Day 47,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 47,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 47,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 47;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 1,                     !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule Ruleset 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 10 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 74,                        !- Sunday Schedule:Day Name
  Schedule Day 74,                        !- Monday Schedule:Day Name
  Schedule Day 74,                        !- Tuesday Schedule:Day Name
  Schedule Day 74,                        !- Wednesday Schedule:Day Name
  Schedule Day 74,                        !- Thursday Schedule:Day Name
  Schedule Day 74,                        !- Friday Schedule:Day Name
  Schedule Day 74,                        !- Saturday Schedule:Day Name
  Schedule Day 74,                        !- Holiday Schedule:Day Name
  Schedule Day 74,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 74,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 74,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 74;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 10,                    !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule Ruleset 10 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 11 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 78,                        !- Sunday Schedule:Day Name
  Schedule Day 78,                        !- Monday Schedule:Day Name
  Schedule Day 78,                        !- Tuesday Schedule:Day Name
  Schedule Day 78,                        !- Wednesday Schedule:Day Name
  Schedule Day 78,                        !- Thursday Schedule:Day Name
  Schedule Day 78,                        !- Friday Schedule:Day Name
  Schedule Day 78,                        !- Saturday Schedule:Day Name
  Schedule Day 78,                        !- Holiday Schedule:Day Name
  Schedule Day 78,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 78,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 78,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 78;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 11,                    !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule Ruleset 11 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 12 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 79,                        !- Sunday Schedule:Day Name
  Schedule Day 79,                        !- Monday Schedule:Day Name
  Schedule Day 79,                        !- Tuesday Schedule:Day Name
  Schedule Day 79,                        !- Wednesday Schedule:Day Name
  Schedule Day 79,                        !- Thursday Schedule:Day Name
  Schedule Day 79,                        !- Friday Schedule:Day Name
  Schedule Day 79,                        !- Saturday Schedule:Day Name
  Schedule Day 79,                        !- Holiday Schedule:Day Name
  Schedule Day 79,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 79,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 79,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 79;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 12,                    !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule Ruleset 12 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 13 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 83,                        !- Sunday Schedule:Day Name
  Schedule Day 83,                        !- Monday Schedule:Day Name
  Schedule Day 83,                        !- Tuesday Schedule:Day Name
  Schedule Day 83,                        !- Wednesday Schedule:Day Name
  Schedule Day 83,                        !- Thursday Schedule:Day Name
  Schedule Day 83,                        !- Friday Schedule:Day Name
  Schedule Day 83,                        !- Saturday Schedule:Day Name
  Schedule Day 83,                        !- Holiday Schedule:Day Name
  Schedule Day 83,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 83,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 83,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 83;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 13,                    !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule Ruleset 13 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 14 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 84,                        !- Sunday Schedule:Day Name
  Schedule Day 84,                        !- Monday Schedule:Day Name
  Schedule Day 84,                        !- Tuesday Schedule:Day Name
  Schedule Day 84,                        !- Wednesday Schedule:Day Name
  Schedule Day 84,                        !- Thursday Schedule:Day Name
  Schedule Day 84,                        !- Friday Schedule:Day Name
  Schedule Day 84,                        !- Saturday Schedule:Day Name
  Schedule Day 84,                        !- Holiday Schedule:Day Name
  Schedule Day 84,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 84,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 84,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 84;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 14,                    !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule Ruleset 14 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 2 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 48,                        !- Sunday Schedule:Day Name
  Schedule Day 48,                        !- Monday Schedule:Day Name
  Schedule Day 48,                        !- Tuesday Schedule:Day Name
  Schedule Day 48,                        !- Wednesday Schedule:Day Name
  Schedule Day 48,                        !- Thursday Schedule:Day Name
  Schedule Day 48,                        !- Friday Schedule:Day Name
  Schedule Day 48,                        !- Saturday Schedule:Day Name
  Schedule Day 48,                        !- Holiday Schedule:Day Name
  Schedule Day 48,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 48,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 48,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 48;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 2,                     !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule Ruleset 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 3 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 54,                        !- Sunday Schedule:Day Name
  Schedule Day 54,                        !- Monday Schedule:Day Name
  Schedule Day 54,                        !- Tuesday Schedule:Day Name
  Schedule Day 54,                        !- Wednesday Schedule:Day Name
  Schedule Day 54,                        !- Thursday Schedule:Day Name
  Schedule Day 54,                        !- Friday Schedule:Day Name
  Schedule Day 54,                        !- Saturday Schedule:Day Name
  Schedule Day 54,                        !- Holiday Schedule:Day Name
  Schedule Day 54,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 54,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 54,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 54;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 3,                     !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule Ruleset 3 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 4 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 55,                        !- Sunday Schedule:Day Name
  Schedule Day 55,                        !- Monday Schedule:Day Name
  Schedule Day 55,                        !- Tuesday Schedule:Day Name
  Schedule Day 55,                        !- Wednesday Schedule:Day Name
  Schedule Day 55,                        !- Thursday Schedule:Day Name
  Schedule Day 55,                        !- Friday Schedule:Day Name
  Schedule Day 55,                        !- Saturday Schedule:Day Name
  Schedule Day 55,                        !- Holiday Schedule:Day Name
  Schedule Day 55,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 55,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 55,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 55;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 4,                     !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule Ruleset 4 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 5 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 61,                        !- Sunday Schedule:Day Name
  Schedule Day 61,                        !- Monday Schedule:Day Name
  Schedule Day 61,                        !- Tuesday Schedule:Day Name
  Schedule Day 61,                        !- Wednesday Schedule:Day Name
  Schedule Day 61,                        !- Thursday Schedule:Day Name
  Schedule Day 61,                        !- Friday Schedule:Day Name
  Schedule Day 61,                        !- Saturday Schedule:Day Name
  Schedule Day 61,                        !- Holiday Schedule:Day Name
  Schedule Day 61,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 61,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 61,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 61;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 5,                     !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule Ruleset 5 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 6 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 62,                        !- Sunday Schedule:Day Name
  Schedule Day 62,                        !- Monday Schedule:Day Name
  Schedule Day 62,                        !- Tuesday Schedule:Day Name
  Schedule Day 62,                        !- Wednesday Schedule:Day Name
  Schedule Day 62,                        !- Thursday Schedule:Day Name
  Schedule Day 62,                        !- Friday Schedule:Day Name
  Schedule Day 62,                        !- Saturday Schedule:Day Name
  Schedule Day 62,                        !- Holiday Schedule:Day Name
  Schedule Day 62,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 62,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 62,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 62;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 6,                     !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule Ruleset 6 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 7 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 66,                        !- Sunday Schedule:Day Name
  Schedule Day 66,                        !- Monday Schedule:Day Name
  Schedule Day 66,                        !- Tuesday Schedule:Day Name
  Schedule Day 66,                        !- Wednesday Schedule:Day Name
  Schedule Day 66,                        !- Thursday Schedule:Day Name
  Schedule Day 66,                        !- Friday Schedule:Day Name
  Schedule Day 66,                        !- Saturday Schedule:Day Name
  Schedule Day 66,                        !- Holiday Schedule:Day Name
  Schedule Day 66,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 66,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 66,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 66;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 7,                     !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule Ruleset 7 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 8 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 67,                        !- Sunday Schedule:Day Name
  Schedule Day 67,                        !- Monday Schedule:Day Name
  Schedule Day 67,                        !- Tuesday Schedule:Day Name
  Schedule Day 67,                        !- Wednesday Schedule:Day Name
  Schedule Day 67,                        !- Thursday Schedule:Day Name
  Schedule Day 67,                        !- Friday Schedule:Day Name
  Schedule Day 67,                        !- Saturday Schedule:Day Name
  Schedule Day 67,                        !- Holiday Schedule:Day Name
  Schedule Day 67,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 67,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 67,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 67;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 8,                     !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule Ruleset 8 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 9 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 73,                        !- Sunday Schedule:Day Name
  Schedule Day 73,                        !- Monday Schedule:Day Name
  Schedule Day 73,                        !- Tuesday Schedule:Day Name
  Schedule Day 73,                        !- Wednesday Schedule:Day Name
  Schedule Day 73,                        !- Thursday Schedule:Day Name
  Schedule Day 73,                        !- Friday Schedule:Day Name
  Schedule Day 73,                        !- Saturday Schedule:Day Name
  Schedule Day 73,                        !- Holiday Schedule:Day Name
  Schedule Day 73,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 73,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 73,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 73;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 9,                     !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule Ruleset 9 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Service Water Loop Temp - 140F Week Rule - Jan1-Dec31, !- Name
  Service Water Loop Temp - 140F Default, !- Sunday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Monday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Tuesday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Wednesday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Thursday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Friday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Saturday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Holiday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- SummerDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- WinterDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- CustomDay1 Schedule:Day Name
  Service Water Loop Temp - 140F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Service Water Loop Temp - 140F,         !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  Service Water Loop Temp - 140F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Service Water Loop Temp - 140F 1 Week Rule - Jan1-Dec31, !- Name
  Service Water Loop Temp - 140F Default 1, !- Sunday Schedule:Day Name
  Service Water Loop Temp - 140F Default 1, !- Monday Schedule:Day Name
  Service Water Loop Temp - 140F Default 1, !- Tuesday Schedule:Day Name
  Service Water Loop Temp - 140F Default 1, !- Wednesday Schedule:Day Name
  Service Water Loop Temp - 140F Default 1, !- Thursday Schedule:Day Name
  Service Water Loop Temp - 140F Default 1, !- Friday Schedule:Day Name
  Service Water Loop Temp - 140F Default 1, !- Saturday Schedule:Day Name
  Service Water Loop Temp - 140F Default 1, !- Holiday Schedule:Day Name
  Service Water Loop Temp - 140F Default 1, !- SummerDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default 1, !- WinterDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default 1, !- CustomDay1 Schedule:Day Name
  Service Water Loop Temp - 140F Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Service Water Loop Temp - 140F 1,       !- Name
  Temperature Schedule Type Limits 2,     !- Schedule Type Limits Name
  Service Water Loop Temp - 140F 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Service Water Loop Temp - 140F 2 Week Rule - Jan1-Dec31, !- Name
  Service Water Loop Temp - 140F Default 2, !- Sunday Schedule:Day Name
  Service Water Loop Temp - 140F Default 2, !- Monday Schedule:Day Name
  Service Water Loop Temp - 140F Default 2, !- Tuesday Schedule:Day Name
  Service Water Loop Temp - 140F Default 2, !- Wednesday Schedule:Day Name
  Service Water Loop Temp - 140F Default 2, !- Thursday Schedule:Day Name
  Service Water Loop Temp - 140F Default 2, !- Friday Schedule:Day Name
  Service Water Loop Temp - 140F Default 2, !- Saturday Schedule:Day Name
  Service Water Loop Temp - 140F Default 2, !- Holiday Schedule:Day Name
  Service Water Loop Temp - 140F Default 2, !- SummerDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default 2, !- WinterDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default 2, !- CustomDay1 Schedule:Day Name
  Service Water Loop Temp - 140F Default 2; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Service Water Loop Temp - 140F 2,       !- Name
  Temperature Schedule Type Limits 4,     !- Schedule Type Limits Name
  Service Water Loop Temp - 140F 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Service Water Loop Temp - 140F 3 Week Rule - Jan1-Dec31, !- Name
  Service Water Loop Temp - 140F Default 3, !- Sunday Schedule:Day Name
  Service Water Loop Temp - 140F Default 3, !- Monday Schedule:Day Name
  Service Water Loop Temp - 140F Default 3, !- Tuesday Schedule:Day Name
  Service Water Loop Temp - 140F Default 3, !- Wednesday Schedule:Day Name
  Service Water Loop Temp - 140F Default 3, !- Thursday Schedule:Day Name
  Service Water Loop Temp - 140F Default 3, !- Friday Schedule:Day Name
  Service Water Loop Temp - 140F Default 3, !- Saturday Schedule:Day Name
  Service Water Loop Temp - 140F Default 3, !- Holiday Schedule:Day Name
  Service Water Loop Temp - 140F Default 3, !- SummerDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default 3, !- WinterDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default 3, !- CustomDay1 Schedule:Day Name
  Service Water Loop Temp - 140F Default 3; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Service Water Loop Temp - 140F 3,       !- Name
  Temperature Schedule Type Limits 6,     !- Schedule Type Limits Name
  Service Water Loop Temp - 140F 3 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Service Water Loop Temp - 140F 4 Week Rule - Jan1-Dec31, !- Name
  Service Water Loop Temp - 140F Default 4, !- Sunday Schedule:Day Name
  Service Water Loop Temp - 140F Default 4, !- Monday Schedule:Day Name
  Service Water Loop Temp - 140F Default 4, !- Tuesday Schedule:Day Name
  Service Water Loop Temp - 140F Default 4, !- Wednesday Schedule:Day Name
  Service Water Loop Temp - 140F Default 4, !- Thursday Schedule:Day Name
  Service Water Loop Temp - 140F Default 4, !- Friday Schedule:Day Name
  Service Water Loop Temp - 140F Default 4, !- Saturday Schedule:Day Name
  Service Water Loop Temp - 140F Default 4, !- Holiday Schedule:Day Name
  Service Water Loop Temp - 140F Default 4, !- SummerDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default 4, !- WinterDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default 4, !- CustomDay1 Schedule:Day Name
  Service Water Loop Temp - 140F Default 4; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Service Water Loop Temp - 140F 4,       !- Name
  Temperature Schedule Type Limits 8,     !- Schedule Type Limits Name
  Service Water Loop Temp - 140F 4 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Service Water Loop Temp - 140F 5 Week Rule - Jan1-Dec31, !- Name
  Service Water Loop Temp - 140F Default 5, !- Sunday Schedule:Day Name
  Service Water Loop Temp - 140F Default 5, !- Monday Schedule:Day Name
  Service Water Loop Temp - 140F Default 5, !- Tuesday Schedule:Day Name
  Service Water Loop Temp - 140F Default 5, !- Wednesday Schedule:Day Name
  Service Water Loop Temp - 140F Default 5, !- Thursday Schedule:Day Name
  Service Water Loop Temp - 140F Default 5, !- Friday Schedule:Day Name
  Service Water Loop Temp - 140F Default 5, !- Saturday Schedule:Day Name
  Service Water Loop Temp - 140F Default 5, !- Holiday Schedule:Day Name
  Service Water Loop Temp - 140F Default 5, !- SummerDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default 5, !- WinterDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default 5, !- CustomDay1 Schedule:Day Name
  Service Water Loop Temp - 140F Default 5; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Service Water Loop Temp - 140F 5,       !- Name
  Temperature Schedule Type Limits 10,    !- Schedule Type Limits Name
  Service Water Loop Temp - 140F 5 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Service Water Loop Temp - 140F 6 Week Rule - Jan1-Dec31, !- Name
  Service Water Loop Temp - 140F Default 6, !- Sunday Schedule:Day Name
  Service Water Loop Temp - 140F Default 6, !- Monday Schedule:Day Name
  Service Water Loop Temp - 140F Default 6, !- Tuesday Schedule:Day Name
  Service Water Loop Temp - 140F Default 6, !- Wednesday Schedule:Day Name
  Service Water Loop Temp - 140F Default 6, !- Thursday Schedule:Day Name
  Service Water Loop Temp - 140F Default 6, !- Friday Schedule:Day Name
  Service Water Loop Temp - 140F Default 6, !- Saturday Schedule:Day Name
  Service Water Loop Temp - 140F Default 6, !- Holiday Schedule:Day Name
  Service Water Loop Temp - 140F Default 6, !- SummerDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default 6, !- WinterDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default 6, !- CustomDay1 Schedule:Day Name
  Service Water Loop Temp - 140F Default 6; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Service Water Loop Temp - 140F 6,       !- Name
  Temperature Schedule Type Limits 12,    !- Schedule Type Limits Name
  Service Water Loop Temp - 140F 6 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Name
  Work Efficiency Schedule Default,       !- Sunday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Monday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Tuesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Wednesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Thursday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Friday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Saturday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Holiday Schedule:Day Name
  Work Efficiency Schedule Default,       !- SummerDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- WinterDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- CustomDay1 Schedule:Day Name
  Work Efficiency Schedule Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Work Efficiency Schedule,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

AirLoopHVAC,
  LGstore1 ZN PSZ-AC_1,                   !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  LGstore1 ZN PSZ-AC_1 Supply Branches,   !- Branch List Name
  ,                                       !- Connector List Name
  Node 11,                                !- Supply Side Inlet Node Name
  Node 14,                                !- Demand Side Outlet Node Name
  LGstore1 ZN PSZ-AC_1 Demand Inlet Nodes, !- Demand Side Inlet Node Names
  LGstore1 ZN PSZ-AC_1 Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  LGstore1 ZN PSZ-AC_1 Supply Outlet Nodes, !- Name
  Node 12;                                !- Node Name 1

NodeList,
  LGstore1 ZN PSZ-AC_1 Demand Inlet Nodes, !- Name
  Node 13;                                !- Node Name 1

Sizing:System,
  LGstore1 ZN PSZ-AC_1,                   !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 1;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 1,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  RetailStripmall Type1_FAN_SCH,          !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600;                                   !- Cycling Run Time {s}

BranchList,
  LGstore1 ZN PSZ-AC_1 Supply Branches,   !- Name
  LGstore1 ZN PSZ-AC_1 Main Branch;       !- Branch Name 1

Branch,
  LGstore1 ZN PSZ-AC_1 Main Branch,       !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  LGstore1 ZN PSZ-AC_1 OA Sys,            !- Component Name 1
  Node 11,                                !- Component Inlet Node Name 1
  Node 21,                                !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  LGstore1 ZN PSZ-AC_1 2spd DX AC Clg Coil 180kBtu/hr 9.7EER CoilSystem, !- Component Name 2
  Node 21,                                !- Component Inlet Node Name 2
  Node 20,                                !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  LGstore1 ZN PSZ-AC_1 Gas Htg Coil,      !- Component Name 3
  Node 20,                                !- Component Inlet Node Name 3
  Node 19,                                !- Component Outlet Node Name 3
  Coil:Heating:Electric,                  !- Component Object Type 4
  LGstore1 ZN PSZ-AC_1 No Backup Heat,    !- Component Name 4
  Node 19,                                !- Component Inlet Node Name 4
  Node 18,                                !- Component Outlet Node Name 4
  Fan:ConstantVolume,                     !- Component Object Type 5
  LGstore1 ZN PSZ-AC_1 Fan,               !- Component Name 5
  Node 18,                                !- Component Inlet Node Name 5
  Node 12;                                !- Component Outlet Node Name 5

AirLoopHVAC:OutdoorAirSystem,
  LGstore1 ZN PSZ-AC_1 OA Sys,            !- Name
  LGstore1 ZN PSZ-AC_1 OA Sys Controller List, !- Controller List Name
  LGstore1 ZN PSZ-AC_1 OA Sys Equipment List, !- Outdoor Air Equipment List Name
  LGstore1 ZN PSZ-AC_1 OA Sys Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  LGstore1 ZN PSZ-AC_1 OA Sys Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  LGstore1 ZN PSZ-AC_1 OA Sys Controller; !- Controller Name 1

Controller:OutdoorAir,
  LGstore1 ZN PSZ-AC_1 OA Sys Controller, !- Name
  Node 17,                                !- Relief Air Outlet Node Name
  Node 11,                                !- Return Air Node Name
  Node 21,                                !- Mixed Air Node Name
  Node 16,                                !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  RetailStripmall Type1_FAN_SCH,          !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch, !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 1,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  LGstore1 ZN PSZ-AC_1 OA Sys Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  LGstore1 ZN PSZ-AC_1 OA Sys Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  LGstore1 ZN PSZ-AC_1 OA Sys Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 16;                                !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  LGstore1 ZN PSZ-AC_1 OA Sys Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  LGstore1 ZN PSZ-AC_1 OA Sys Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  LGstore1 ZN PSZ-AC_1 OA Sys Outdoor Air Mixer, !- Name
  Node 21,                                !- Mixed Air Node Name
  Node 16,                                !- Outdoor Air Stream Node Name
  Node 17,                                !- Relief Air Stream Node Name
  Node 11;                                !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node 21 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 12,                                !- Reference Setpoint Node Name
  Node 18,                                !- Fan Inlet Node Name
  Node 12,                                !- Fan Outlet Node Name
  Node 21;                                !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  LGstore1 ZN PSZ-AC_1 2spd DX AC Clg Coil 180kBtu/hr 9.7EER CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 21,                                !- DX Cooling Coil System Inlet Node Name
  Node 20,                                !- DX Cooling Coil System Outlet Node Name
  Node 20,                                !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  LGstore1 ZN PSZ-AC_1 2spd DX AC Clg Coil 180kBtu/hr 9.7EER; !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  LGstore1 ZN PSZ-AC_1 2spd DX AC Clg Coil 180kBtu/hr 9.7EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- High Speed Rated Sensible Heat Ratio
  3.41511780848573,                       !- High Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- High Speed Rated Air Flow Rate {m3/s}
  ,                                       !- Unit Internal Static Air Pressure {Pa}
  Node 21,                                !- Air Inlet Node Name
  Node 20,                                !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  0.69,                                   !- Low Speed Gross Rated Sensible Heat Ratio
  3.41511780848573,                       !- Low Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  CoilClgDXQRatio_fTwbToadbSI,            !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

SetpointManager:MixedAir,
  Node 20 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 12,                                !- Reference Setpoint Node Name
  Node 18,                                !- Fan Inlet Node Name
  Node 12,                                !- Fan Outlet Node Name
  Node 20;                                !- Setpoint Node or NodeList Name

Curve:Biquadratic,
  CoilClgDXQRatio_fTwbToadbSI,            !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-005,                               !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  25,                                     !- Maximum Value of x {BasedOnField A2}
  23.89,                                  !- Minimum Value of y {BasedOnField A3}
  46.11,                                  !- Maximum Value of y {BasedOnField A3}
  0.77,                                   !- Minimum Curve Output {BasedOnField A4}
  1.29;                                   !- Maximum Curve Output {BasedOnField A4}

Curve:Quadratic,
  CoilClgDXSnglQRatio_fCFMRatio,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  25,                                     !- Maximum Value of x {BasedOnField A2}
  23.89,                                  !- Minimum Value of y {BasedOnField A3}
  46.11,                                  !- Maximum Value of y {BasedOnField A3}
  0.77,                                   !- Minimum Curve Output {BasedOnField A4}
  1.33;                                   !- Maximum Curve Output {BasedOnField A4}

Curve:Quadratic,
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  CoilClgDXEIRRatio_fQFrac,               !- Name
  0,                                      !- Coefficient1 Constant
  5.1091,                                 !- Coefficient2 x
  -8.5515,                                !- Coefficient3 x**2
  4.4744,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Fuel,
  LGstore1 ZN PSZ-AC_1 Gas Htg Coil,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Node 20,                                !- Air Inlet Node Name
  Node 19,                                !- Air Outlet Node Name
  Node 19,                                !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  Node 19 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 12,                                !- Reference Setpoint Node Name
  Node 18,                                !- Fan Inlet Node Name
  Node 12,                                !- Fan Outlet Node Name
  Node 19;                                !- Setpoint Node or NodeList Name

Coil:Heating:Electric,
  LGstore1 ZN PSZ-AC_1 No Backup Heat,    !- Name
  Always Off Discrete,                    !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  Node 19,                                !- Air Inlet Node Name
  Node 18,                                !- Air Outlet Node Name
  Node 18;                                !- Temperature Setpoint Node Name

SetpointManager:MixedAir,
  Node 18 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 12,                                !- Reference Setpoint Node Name
  Node 18,                                !- Fan Inlet Node Name
  Node 12,                                !- Fan Outlet Node Name
  Node 18;                                !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  LGstore1 ZN PSZ-AC_1 Fan,               !- Name
  RetailStripmall Type1_FAN_SCH,          !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 18,                                !- Air Inlet Node Name
  Node 12;                                !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 1,  !- Name
  Temperature,                            !- Control Variable
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  LGstore1 ZN,                            !- Control Zone Name
  Node 1,                                 !- Zone Node Name
  Node 15,                                !- Zone Inlet Node Name
  Node 12;                                !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  LGstore1 ZN PSZ-AC_1 Node 13 Supply Path, !- Name
  Node 13,                                !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 1;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 1,          !- Name
  Node 13,                                !- Inlet Node Name
  Node 15;                                !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  LGstore1 ZN PSZ-AC_1 Return Path,       !- Name
  Node 14,                                !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 1;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 1,             !- Name
  Node 14,                                !- Outlet Node Name
  Node 22;                                !- Inlet Node Name 1

AirLoopHVAC,
  LGstore2 ZN PSZ-AC_6,                   !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  LGstore2 ZN PSZ-AC_6 Supply Branches,   !- Branch List Name
  ,                                       !- Connector List Name
  Node 71,                                !- Supply Side Inlet Node Name
  Node 74,                                !- Demand Side Outlet Node Name
  LGstore2 ZN PSZ-AC_6 Demand Inlet Nodes, !- Demand Side Inlet Node Names
  LGstore2 ZN PSZ-AC_6 Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  LGstore2 ZN PSZ-AC_6 Supply Outlet Nodes, !- Name
  Node 72;                                !- Node Name 1

NodeList,
  LGstore2 ZN PSZ-AC_6 Demand Inlet Nodes, !- Name
  Node 73;                                !- Node Name 1

Sizing:System,
  LGstore2 ZN PSZ-AC_6,                   !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 6;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 6,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  RetailStripmall Type1_FAN_SCH,          !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600;                                   !- Cycling Run Time {s}

BranchList,
  LGstore2 ZN PSZ-AC_6 Supply Branches,   !- Name
  LGstore2 ZN PSZ-AC_6 Main Branch;       !- Branch Name 1

Branch,
  LGstore2 ZN PSZ-AC_6 Main Branch,       !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  LGstore2 ZN PSZ-AC_6 OA Sys,            !- Component Name 1
  Node 71,                                !- Component Inlet Node Name 1
  Node 81,                                !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  LGstore2 ZN PSZ-AC_6 2spd DX AC Clg Coil 159kBtu/hr 9.7EER CoilSystem, !- Component Name 2
  Node 81,                                !- Component Inlet Node Name 2
  Node 80,                                !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  LGstore2 ZN PSZ-AC_6 Gas Htg Coil,      !- Component Name 3
  Node 80,                                !- Component Inlet Node Name 3
  Node 79,                                !- Component Outlet Node Name 3
  Coil:Heating:Electric,                  !- Component Object Type 4
  LGstore2 ZN PSZ-AC_6 No Backup Heat,    !- Component Name 4
  Node 79,                                !- Component Inlet Node Name 4
  Node 78,                                !- Component Outlet Node Name 4
  Fan:ConstantVolume,                     !- Component Object Type 5
  LGstore2 ZN PSZ-AC_6 Fan,               !- Component Name 5
  Node 78,                                !- Component Inlet Node Name 5
  Node 72;                                !- Component Outlet Node Name 5

AirLoopHVAC:OutdoorAirSystem,
  LGstore2 ZN PSZ-AC_6 OA Sys,            !- Name
  LGstore2 ZN PSZ-AC_6 OA Sys Controller List, !- Controller List Name
  LGstore2 ZN PSZ-AC_6 OA Sys Equipment List, !- Outdoor Air Equipment List Name
  LGstore2 ZN PSZ-AC_6 OA Sys Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  LGstore2 ZN PSZ-AC_6 OA Sys Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  LGstore2 ZN PSZ-AC_6 OA Sys Controller; !- Controller Name 1

Controller:OutdoorAir,
  LGstore2 ZN PSZ-AC_6 OA Sys Controller, !- Name
  Node 77,                                !- Relief Air Outlet Node Name
  Node 71,                                !- Return Air Node Name
  Node 81,                                !- Mixed Air Node Name
  Node 76,                                !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  RetailStripmall Type1_FAN_SCH,          !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch, !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 6,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  LGstore2 ZN PSZ-AC_6 OA Sys Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  LGstore2 ZN PSZ-AC_6 OA Sys Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  LGstore2 ZN PSZ-AC_6 OA Sys Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 76;                                !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  LGstore2 ZN PSZ-AC_6 OA Sys Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  LGstore2 ZN PSZ-AC_6 OA Sys Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  LGstore2 ZN PSZ-AC_6 OA Sys Outdoor Air Mixer, !- Name
  Node 81,                                !- Mixed Air Node Name
  Node 76,                                !- Outdoor Air Stream Node Name
  Node 77,                                !- Relief Air Stream Node Name
  Node 71;                                !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node 81 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 72,                                !- Reference Setpoint Node Name
  Node 78,                                !- Fan Inlet Node Name
  Node 72,                                !- Fan Outlet Node Name
  Node 81;                                !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  LGstore2 ZN PSZ-AC_6 2spd DX AC Clg Coil 159kBtu/hr 9.7EER CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 81,                                !- DX Cooling Coil System Inlet Node Name
  Node 80,                                !- DX Cooling Coil System Outlet Node Name
  Node 80,                                !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  LGstore2 ZN PSZ-AC_6 2spd DX AC Clg Coil 159kBtu/hr 9.7EER; !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  LGstore2 ZN PSZ-AC_6 2spd DX AC Clg Coil 159kBtu/hr 9.7EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- High Speed Rated Sensible Heat Ratio
  3.39951517672669,                       !- High Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- High Speed Rated Air Flow Rate {m3/s}
  ,                                       !- Unit Internal Static Air Pressure {Pa}
  Node 81,                                !- Air Inlet Node Name
  Node 80,                                !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  0.69,                                   !- Low Speed Gross Rated Sensible Heat Ratio
  3.39951517672669,                       !- Low Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  CoilClgDXQRatio_fTwbToadbSI,            !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

SetpointManager:MixedAir,
  Node 80 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 72,                                !- Reference Setpoint Node Name
  Node 78,                                !- Fan Inlet Node Name
  Node 72,                                !- Fan Outlet Node Name
  Node 80;                                !- Setpoint Node or NodeList Name

Coil:Heating:Fuel,
  LGstore2 ZN PSZ-AC_6 Gas Htg Coil,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Node 80,                                !- Air Inlet Node Name
  Node 79,                                !- Air Outlet Node Name
  Node 79,                                !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  Node 79 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 72,                                !- Reference Setpoint Node Name
  Node 78,                                !- Fan Inlet Node Name
  Node 72,                                !- Fan Outlet Node Name
  Node 79;                                !- Setpoint Node or NodeList Name

Coil:Heating:Electric,
  LGstore2 ZN PSZ-AC_6 No Backup Heat,    !- Name
  Always Off Discrete,                    !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  Node 79,                                !- Air Inlet Node Name
  Node 78,                                !- Air Outlet Node Name
  Node 78;                                !- Temperature Setpoint Node Name

SetpointManager:MixedAir,
  Node 78 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 72,                                !- Reference Setpoint Node Name
  Node 78,                                !- Fan Inlet Node Name
  Node 72,                                !- Fan Outlet Node Name
  Node 78;                                !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  LGstore2 ZN PSZ-AC_6 Fan,               !- Name
  RetailStripmall Type1_FAN_SCH,          !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 78,                                !- Air Inlet Node Name
  Node 72;                                !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 6,  !- Name
  Temperature,                            !- Control Variable
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  LGstore2 ZN,                            !- Control Zone Name
  Node 2,                                 !- Zone Node Name
  Node 75,                                !- Zone Inlet Node Name
  Node 72;                                !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  LGstore2 ZN PSZ-AC_6 Node 73 Supply Path, !- Name
  Node 73,                                !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 6;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 6,          !- Name
  Node 73,                                !- Inlet Node Name
  Node 75;                                !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  LGstore2 ZN PSZ-AC_6 Return Path,       !- Name
  Node 74,                                !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 6;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 6,             !- Name
  Node 74,                                !- Outlet Node Name
  Node 82;                                !- Inlet Node Name 1

AirLoopHVAC,
  SMstore1 ZN PSZ-AC_2,                   !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  SMstore1 ZN PSZ-AC_2 Supply Branches,   !- Branch List Name
  ,                                       !- Connector List Name
  Node 23,                                !- Supply Side Inlet Node Name
  Node 26,                                !- Demand Side Outlet Node Name
  SMstore1 ZN PSZ-AC_2 Demand Inlet Nodes, !- Demand Side Inlet Node Names
  SMstore1 ZN PSZ-AC_2 Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  SMstore1 ZN PSZ-AC_2 Supply Outlet Nodes, !- Name
  Node 24;                                !- Node Name 1

NodeList,
  SMstore1 ZN PSZ-AC_2 Demand Inlet Nodes, !- Name
  Node 25;                                !- Node Name 1

Sizing:System,
  SMstore1 ZN PSZ-AC_2,                   !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 2;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 2,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  RetailStripmall Type1_FAN_SCH,          !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600;                                   !- Cycling Run Time {s}

BranchList,
  SMstore1 ZN PSZ-AC_2 Supply Branches,   !- Name
  SMstore1 ZN PSZ-AC_2 Main Branch;       !- Branch Name 1

Branch,
  SMstore1 ZN PSZ-AC_2 Main Branch,       !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  SMstore1 ZN PSZ-AC_2 OA Sys,            !- Component Name 1
  Node 23,                                !- Component Inlet Node Name 1
  Node 33,                                !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  SMstore1 ZN PSZ-AC_2 2spd DX AC Clg Coil 92kBtu/hr 10.3EER CoilSystem, !- Component Name 2
  Node 33,                                !- Component Inlet Node Name 2
  Node 32,                                !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  SMstore1 ZN PSZ-AC_2 Gas Htg Coil,      !- Component Name 3
  Node 32,                                !- Component Inlet Node Name 3
  Node 31,                                !- Component Outlet Node Name 3
  Coil:Heating:Electric,                  !- Component Object Type 4
  SMstore1 ZN PSZ-AC_2 No Backup Heat,    !- Component Name 4
  Node 31,                                !- Component Inlet Node Name 4
  Node 30,                                !- Component Outlet Node Name 4
  Fan:ConstantVolume,                     !- Component Object Type 5
  SMstore1 ZN PSZ-AC_2 Fan,               !- Component Name 5
  Node 30,                                !- Component Inlet Node Name 5
  Node 24;                                !- Component Outlet Node Name 5

AirLoopHVAC:OutdoorAirSystem,
  SMstore1 ZN PSZ-AC_2 OA Sys,            !- Name
  SMstore1 ZN PSZ-AC_2 OA Sys Controller List, !- Controller List Name
  SMstore1 ZN PSZ-AC_2 OA Sys Equipment List, !- Outdoor Air Equipment List Name
  SMstore1 ZN PSZ-AC_2 OA Sys Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  SMstore1 ZN PSZ-AC_2 OA Sys Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  SMstore1 ZN PSZ-AC_2 OA Sys Controller; !- Controller Name 1

Controller:OutdoorAir,
  SMstore1 ZN PSZ-AC_2 OA Sys Controller, !- Name
  Node 29,                                !- Relief Air Outlet Node Name
  Node 23,                                !- Return Air Node Name
  Node 33,                                !- Mixed Air Node Name
  Node 28,                                !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  RetailStripmall Type1_FAN_SCH,          !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch, !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 2,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  SMstore1 ZN PSZ-AC_2 OA Sys Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  SMstore1 ZN PSZ-AC_2 OA Sys Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  SMstore1 ZN PSZ-AC_2 OA Sys Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 28;                                !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  SMstore1 ZN PSZ-AC_2 OA Sys Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  SMstore1 ZN PSZ-AC_2 OA Sys Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  SMstore1 ZN PSZ-AC_2 OA Sys Outdoor Air Mixer, !- Name
  Node 33,                                !- Mixed Air Node Name
  Node 28,                                !- Outdoor Air Stream Node Name
  Node 29,                                !- Relief Air Stream Node Name
  Node 23;                                !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node 33 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 24,                                !- Reference Setpoint Node Name
  Node 30,                                !- Fan Inlet Node Name
  Node 24,                                !- Fan Outlet Node Name
  Node 33;                                !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  SMstore1 ZN PSZ-AC_2 2spd DX AC Clg Coil 92kBtu/hr 10.3EER CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 33,                                !- DX Cooling Coil System Inlet Node Name
  Node 32,                                !- DX Cooling Coil System Outlet Node Name
  Node 32,                                !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  SMstore1 ZN PSZ-AC_2 2spd DX AC Clg Coil 92kBtu/hr 10.3EER; !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  SMstore1 ZN PSZ-AC_2 2spd DX AC Clg Coil 92kBtu/hr 10.3EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- High Speed Rated Sensible Heat Ratio
  3.55566052401318,                       !- High Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- High Speed Rated Air Flow Rate {m3/s}
  ,                                       !- Unit Internal Static Air Pressure {Pa}
  Node 33,                                !- Air Inlet Node Name
  Node 32,                                !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  0.69,                                   !- Low Speed Gross Rated Sensible Heat Ratio
  3.55566052401318,                       !- Low Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  CoilClgDXQRatio_fTwbToadbSI,            !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

SetpointManager:MixedAir,
  Node 32 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 24,                                !- Reference Setpoint Node Name
  Node 30,                                !- Fan Inlet Node Name
  Node 24,                                !- Fan Outlet Node Name
  Node 32;                                !- Setpoint Node or NodeList Name

Coil:Heating:Fuel,
  SMstore1 ZN PSZ-AC_2 Gas Htg Coil,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Node 32,                                !- Air Inlet Node Name
  Node 31,                                !- Air Outlet Node Name
  Node 31,                                !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  Node 31 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 24,                                !- Reference Setpoint Node Name
  Node 30,                                !- Fan Inlet Node Name
  Node 24,                                !- Fan Outlet Node Name
  Node 31;                                !- Setpoint Node or NodeList Name

Coil:Heating:Electric,
  SMstore1 ZN PSZ-AC_2 No Backup Heat,    !- Name
  Always Off Discrete,                    !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  Node 31,                                !- Air Inlet Node Name
  Node 30,                                !- Air Outlet Node Name
  Node 30;                                !- Temperature Setpoint Node Name

SetpointManager:MixedAir,
  Node 30 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 24,                                !- Reference Setpoint Node Name
  Node 30,                                !- Fan Inlet Node Name
  Node 24,                                !- Fan Outlet Node Name
  Node 30;                                !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  SMstore1 ZN PSZ-AC_2 Fan,               !- Name
  RetailStripmall Type1_FAN_SCH,          !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 30,                                !- Air Inlet Node Name
  Node 24;                                !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 2,  !- Name
  Temperature,                            !- Control Variable
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  SMstore1 ZN,                            !- Control Zone Name
  Node 3,                                 !- Zone Node Name
  Node 27,                                !- Zone Inlet Node Name
  Node 24;                                !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  SMstore1 ZN PSZ-AC_2 Node 25 Supply Path, !- Name
  Node 25,                                !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 2;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 2,          !- Name
  Node 25,                                !- Inlet Node Name
  Node 27;                                !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  SMstore1 ZN PSZ-AC_2 Return Path,       !- Name
  Node 26,                                !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 2;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 2,             !- Name
  Node 26,                                !- Outlet Node Name
  Node 34;                                !- Inlet Node Name 1

AirLoopHVAC,
  SMstore2 ZN PSZ-AC_3,                   !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  SMstore2 ZN PSZ-AC_3 Supply Branches,   !- Branch List Name
  ,                                       !- Connector List Name
  Node 35,                                !- Supply Side Inlet Node Name
  Node 38,                                !- Demand Side Outlet Node Name
  SMstore2 ZN PSZ-AC_3 Demand Inlet Nodes, !- Demand Side Inlet Node Names
  SMstore2 ZN PSZ-AC_3 Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  SMstore2 ZN PSZ-AC_3 Supply Outlet Nodes, !- Name
  Node 36;                                !- Node Name 1

NodeList,
  SMstore2 ZN PSZ-AC_3 Demand Inlet Nodes, !- Name
  Node 37;                                !- Node Name 1

Sizing:System,
  SMstore2 ZN PSZ-AC_3,                   !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 3;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 3,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  RetailStripmall Type1_FAN_SCH,          !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600;                                   !- Cycling Run Time {s}

BranchList,
  SMstore2 ZN PSZ-AC_3 Supply Branches,   !- Name
  SMstore2 ZN PSZ-AC_3 Main Branch;       !- Branch Name 1

Branch,
  SMstore2 ZN PSZ-AC_3 Main Branch,       !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  SMstore2 ZN PSZ-AC_3 OA Sys,            !- Component Name 1
  Node 35,                                !- Component Inlet Node Name 1
  Node 45,                                !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  SMstore2 ZN PSZ-AC_3 2spd DX AC Clg Coil 87kBtu/hr 10.3EER CoilSystem, !- Component Name 2
  Node 45,                                !- Component Inlet Node Name 2
  Node 44,                                !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  SMstore2 ZN PSZ-AC_3 Gas Htg Coil,      !- Component Name 3
  Node 44,                                !- Component Inlet Node Name 3
  Node 43,                                !- Component Outlet Node Name 3
  Coil:Heating:Electric,                  !- Component Object Type 4
  SMstore2 ZN PSZ-AC_3 No Backup Heat,    !- Component Name 4
  Node 43,                                !- Component Inlet Node Name 4
  Node 42,                                !- Component Outlet Node Name 4
  Fan:ConstantVolume,                     !- Component Object Type 5
  SMstore2 ZN PSZ-AC_3 Fan,               !- Component Name 5
  Node 42,                                !- Component Inlet Node Name 5
  Node 36;                                !- Component Outlet Node Name 5

AirLoopHVAC:OutdoorAirSystem,
  SMstore2 ZN PSZ-AC_3 OA Sys,            !- Name
  SMstore2 ZN PSZ-AC_3 OA Sys Controller List, !- Controller List Name
  SMstore2 ZN PSZ-AC_3 OA Sys Equipment List, !- Outdoor Air Equipment List Name
  SMstore2 ZN PSZ-AC_3 OA Sys Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  SMstore2 ZN PSZ-AC_3 OA Sys Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  SMstore2 ZN PSZ-AC_3 OA Sys Controller; !- Controller Name 1

Controller:OutdoorAir,
  SMstore2 ZN PSZ-AC_3 OA Sys Controller, !- Name
  Node 41,                                !- Relief Air Outlet Node Name
  Node 35,                                !- Return Air Node Name
  Node 45,                                !- Mixed Air Node Name
  Node 40,                                !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  RetailStripmall Type1_FAN_SCH,          !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch, !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 3,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  SMstore2 ZN PSZ-AC_3 OA Sys Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  SMstore2 ZN PSZ-AC_3 OA Sys Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  SMstore2 ZN PSZ-AC_3 OA Sys Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 40;                                !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  SMstore2 ZN PSZ-AC_3 OA Sys Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  SMstore2 ZN PSZ-AC_3 OA Sys Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  SMstore2 ZN PSZ-AC_3 OA Sys Outdoor Air Mixer, !- Name
  Node 45,                                !- Mixed Air Node Name
  Node 40,                                !- Outdoor Air Stream Node Name
  Node 41,                                !- Relief Air Stream Node Name
  Node 35;                                !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node 45 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 36,                                !- Reference Setpoint Node Name
  Node 42,                                !- Fan Inlet Node Name
  Node 36,                                !- Fan Outlet Node Name
  Node 45;                                !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  SMstore2 ZN PSZ-AC_3 2spd DX AC Clg Coil 87kBtu/hr 10.3EER CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 45,                                !- DX Cooling Coil System Inlet Node Name
  Node 44,                                !- DX Cooling Coil System Outlet Node Name
  Node 44,                                !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  SMstore2 ZN PSZ-AC_3 2spd DX AC Clg Coil 87kBtu/hr 10.3EER; !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  SMstore2 ZN PSZ-AC_3 2spd DX AC Clg Coil 87kBtu/hr 10.3EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- High Speed Rated Sensible Heat Ratio
  3.55179566995942,                       !- High Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- High Speed Rated Air Flow Rate {m3/s}
  ,                                       !- Unit Internal Static Air Pressure {Pa}
  Node 45,                                !- Air Inlet Node Name
  Node 44,                                !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  0.69,                                   !- Low Speed Gross Rated Sensible Heat Ratio
  3.55179566995942,                       !- Low Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  CoilClgDXQRatio_fTwbToadbSI,            !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

SetpointManager:MixedAir,
  Node 44 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 36,                                !- Reference Setpoint Node Name
  Node 42,                                !- Fan Inlet Node Name
  Node 36,                                !- Fan Outlet Node Name
  Node 44;                                !- Setpoint Node or NodeList Name

Coil:Heating:Fuel,
  SMstore2 ZN PSZ-AC_3 Gas Htg Coil,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Node 44,                                !- Air Inlet Node Name
  Node 43,                                !- Air Outlet Node Name
  Node 43,                                !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  Node 43 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 36,                                !- Reference Setpoint Node Name
  Node 42,                                !- Fan Inlet Node Name
  Node 36,                                !- Fan Outlet Node Name
  Node 43;                                !- Setpoint Node or NodeList Name

Coil:Heating:Electric,
  SMstore2 ZN PSZ-AC_3 No Backup Heat,    !- Name
  Always Off Discrete,                    !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  Node 43,                                !- Air Inlet Node Name
  Node 42,                                !- Air Outlet Node Name
  Node 42;                                !- Temperature Setpoint Node Name

SetpointManager:MixedAir,
  Node 42 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 36,                                !- Reference Setpoint Node Name
  Node 42,                                !- Fan Inlet Node Name
  Node 36,                                !- Fan Outlet Node Name
  Node 42;                                !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  SMstore2 ZN PSZ-AC_3 Fan,               !- Name
  RetailStripmall Type1_FAN_SCH,          !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 42,                                !- Air Inlet Node Name
  Node 36;                                !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 3,  !- Name
  Temperature,                            !- Control Variable
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  SMstore2 ZN,                            !- Control Zone Name
  Node 4,                                 !- Zone Node Name
  Node 39,                                !- Zone Inlet Node Name
  Node 36;                                !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  SMstore2 ZN PSZ-AC_3 Node 37 Supply Path, !- Name
  Node 37,                                !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 3;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 3,          !- Name
  Node 37,                                !- Inlet Node Name
  Node 39;                                !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  SMstore2 ZN PSZ-AC_3 Return Path,       !- Name
  Node 38,                                !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 3;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 3,             !- Name
  Node 38,                                !- Outlet Node Name
  Node 46;                                !- Inlet Node Name 1

AirLoopHVAC,
  SMstore3 ZN PSZ-AC_4,                   !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  SMstore3 ZN PSZ-AC_4 Supply Branches,   !- Branch List Name
  ,                                       !- Connector List Name
  Node 47,                                !- Supply Side Inlet Node Name
  Node 50,                                !- Demand Side Outlet Node Name
  SMstore3 ZN PSZ-AC_4 Demand Inlet Nodes, !- Demand Side Inlet Node Names
  SMstore3 ZN PSZ-AC_4 Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  SMstore3 ZN PSZ-AC_4 Supply Outlet Nodes, !- Name
  Node 48;                                !- Node Name 1

NodeList,
  SMstore3 ZN PSZ-AC_4 Demand Inlet Nodes, !- Name
  Node 49;                                !- Node Name 1

Sizing:System,
  SMstore3 ZN PSZ-AC_4,                   !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 4;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 4,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  RetailStripmall Type1_FAN_SCH,          !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600;                                   !- Cycling Run Time {s}

BranchList,
  SMstore3 ZN PSZ-AC_4 Supply Branches,   !- Name
  SMstore3 ZN PSZ-AC_4 Main Branch;       !- Branch Name 1

Branch,
  SMstore3 ZN PSZ-AC_4 Main Branch,       !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  SMstore3 ZN PSZ-AC_4 OA Sys,            !- Component Name 1
  Node 47,                                !- Component Inlet Node Name 1
  Node 57,                                !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  SMstore3 ZN PSZ-AC_4 2spd DX AC Clg Coil 87kBtu/hr 10.3EER CoilSystem, !- Component Name 2
  Node 57,                                !- Component Inlet Node Name 2
  Node 56,                                !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  SMstore3 ZN PSZ-AC_4 Gas Htg Coil,      !- Component Name 3
  Node 56,                                !- Component Inlet Node Name 3
  Node 55,                                !- Component Outlet Node Name 3
  Coil:Heating:Electric,                  !- Component Object Type 4
  SMstore3 ZN PSZ-AC_4 No Backup Heat,    !- Component Name 4
  Node 55,                                !- Component Inlet Node Name 4
  Node 54,                                !- Component Outlet Node Name 4
  Fan:ConstantVolume,                     !- Component Object Type 5
  SMstore3 ZN PSZ-AC_4 Fan,               !- Component Name 5
  Node 54,                                !- Component Inlet Node Name 5
  Node 48;                                !- Component Outlet Node Name 5

AirLoopHVAC:OutdoorAirSystem,
  SMstore3 ZN PSZ-AC_4 OA Sys,            !- Name
  SMstore3 ZN PSZ-AC_4 OA Sys Controller List, !- Controller List Name
  SMstore3 ZN PSZ-AC_4 OA Sys Equipment List, !- Outdoor Air Equipment List Name
  SMstore3 ZN PSZ-AC_4 OA Sys Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  SMstore3 ZN PSZ-AC_4 OA Sys Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  SMstore3 ZN PSZ-AC_4 OA Sys Controller; !- Controller Name 1

Controller:OutdoorAir,
  SMstore3 ZN PSZ-AC_4 OA Sys Controller, !- Name
  Node 53,                                !- Relief Air Outlet Node Name
  Node 47,                                !- Return Air Node Name
  Node 57,                                !- Mixed Air Node Name
  Node 52,                                !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  RetailStripmall Type1_FAN_SCH,          !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch, !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 4,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  SMstore3 ZN PSZ-AC_4 OA Sys Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  SMstore3 ZN PSZ-AC_4 OA Sys Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  SMstore3 ZN PSZ-AC_4 OA Sys Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 52;                                !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  SMstore3 ZN PSZ-AC_4 OA Sys Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  SMstore3 ZN PSZ-AC_4 OA Sys Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  SMstore3 ZN PSZ-AC_4 OA Sys Outdoor Air Mixer, !- Name
  Node 57,                                !- Mixed Air Node Name
  Node 52,                                !- Outdoor Air Stream Node Name
  Node 53,                                !- Relief Air Stream Node Name
  Node 47;                                !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node 57 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 48,                                !- Reference Setpoint Node Name
  Node 54,                                !- Fan Inlet Node Name
  Node 48,                                !- Fan Outlet Node Name
  Node 57;                                !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  SMstore3 ZN PSZ-AC_4 2spd DX AC Clg Coil 87kBtu/hr 10.3EER CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 57,                                !- DX Cooling Coil System Inlet Node Name
  Node 56,                                !- DX Cooling Coil System Outlet Node Name
  Node 56,                                !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  SMstore3 ZN PSZ-AC_4 2spd DX AC Clg Coil 87kBtu/hr 10.3EER; !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  SMstore3 ZN PSZ-AC_4 2spd DX AC Clg Coil 87kBtu/hr 10.3EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- High Speed Rated Sensible Heat Ratio
  3.55148539627233,                       !- High Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- High Speed Rated Air Flow Rate {m3/s}
  ,                                       !- Unit Internal Static Air Pressure {Pa}
  Node 57,                                !- Air Inlet Node Name
  Node 56,                                !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  0.69,                                   !- Low Speed Gross Rated Sensible Heat Ratio
  3.55148539627233,                       !- Low Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  CoilClgDXQRatio_fTwbToadbSI,            !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

SetpointManager:MixedAir,
  Node 56 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 48,                                !- Reference Setpoint Node Name
  Node 54,                                !- Fan Inlet Node Name
  Node 48,                                !- Fan Outlet Node Name
  Node 56;                                !- Setpoint Node or NodeList Name

Coil:Heating:Fuel,
  SMstore3 ZN PSZ-AC_4 Gas Htg Coil,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Node 56,                                !- Air Inlet Node Name
  Node 55,                                !- Air Outlet Node Name
  Node 55,                                !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  Node 55 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 48,                                !- Reference Setpoint Node Name
  Node 54,                                !- Fan Inlet Node Name
  Node 48,                                !- Fan Outlet Node Name
  Node 55;                                !- Setpoint Node or NodeList Name

Coil:Heating:Electric,
  SMstore3 ZN PSZ-AC_4 No Backup Heat,    !- Name
  Always Off Discrete,                    !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  Node 55,                                !- Air Inlet Node Name
  Node 54,                                !- Air Outlet Node Name
  Node 54;                                !- Temperature Setpoint Node Name

SetpointManager:MixedAir,
  Node 54 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 48,                                !- Reference Setpoint Node Name
  Node 54,                                !- Fan Inlet Node Name
  Node 48,                                !- Fan Outlet Node Name
  Node 54;                                !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  SMstore3 ZN PSZ-AC_4 Fan,               !- Name
  RetailStripmall Type1_FAN_SCH,          !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 54,                                !- Air Inlet Node Name
  Node 48;                                !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 4,  !- Name
  Temperature,                            !- Control Variable
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  SMstore3 ZN,                            !- Control Zone Name
  Node 5,                                 !- Zone Node Name
  Node 51,                                !- Zone Inlet Node Name
  Node 48;                                !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  SMstore3 ZN PSZ-AC_4 Node 49 Supply Path, !- Name
  Node 49,                                !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 4;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 4,          !- Name
  Node 49,                                !- Inlet Node Name
  Node 51;                                !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  SMstore3 ZN PSZ-AC_4 Return Path,       !- Name
  Node 50,                                !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 4;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 4,             !- Name
  Node 50,                                !- Outlet Node Name
  Node 58;                                !- Inlet Node Name 1

AirLoopHVAC,
  SMstore4 ZN PSZ-AC_5,                   !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  SMstore4 ZN PSZ-AC_5 Supply Branches,   !- Branch List Name
  ,                                       !- Connector List Name
  Node 59,                                !- Supply Side Inlet Node Name
  Node 62,                                !- Demand Side Outlet Node Name
  SMstore4 ZN PSZ-AC_5 Demand Inlet Nodes, !- Demand Side Inlet Node Names
  SMstore4 ZN PSZ-AC_5 Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  SMstore4 ZN PSZ-AC_5 Supply Outlet Nodes, !- Name
  Node 60;                                !- Node Name 1

NodeList,
  SMstore4 ZN PSZ-AC_5 Demand Inlet Nodes, !- Name
  Node 61;                                !- Node Name 1

Sizing:System,
  SMstore4 ZN PSZ-AC_5,                   !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 5;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 5,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  RetailStripmall Type1_FAN_SCH,          !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600;                                   !- Cycling Run Time {s}

BranchList,
  SMstore4 ZN PSZ-AC_5 Supply Branches,   !- Name
  SMstore4 ZN PSZ-AC_5 Main Branch;       !- Branch Name 1

Branch,
  SMstore4 ZN PSZ-AC_5 Main Branch,       !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  SMstore4 ZN PSZ-AC_5 OA Sys,            !- Component Name 1
  Node 59,                                !- Component Inlet Node Name 1
  Node 69,                                !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  SMstore4 ZN PSZ-AC_5 2spd DX AC Clg Coil 87kBtu/hr 10.3EER CoilSystem, !- Component Name 2
  Node 69,                                !- Component Inlet Node Name 2
  Node 68,                                !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  SMstore4 ZN PSZ-AC_5 Gas Htg Coil,      !- Component Name 3
  Node 68,                                !- Component Inlet Node Name 3
  Node 67,                                !- Component Outlet Node Name 3
  Coil:Heating:Electric,                  !- Component Object Type 4
  SMstore4 ZN PSZ-AC_5 No Backup Heat,    !- Component Name 4
  Node 67,                                !- Component Inlet Node Name 4
  Node 66,                                !- Component Outlet Node Name 4
  Fan:ConstantVolume,                     !- Component Object Type 5
  SMstore4 ZN PSZ-AC_5 Fan,               !- Component Name 5
  Node 66,                                !- Component Inlet Node Name 5
  Node 60;                                !- Component Outlet Node Name 5

AirLoopHVAC:OutdoorAirSystem,
  SMstore4 ZN PSZ-AC_5 OA Sys,            !- Name
  SMstore4 ZN PSZ-AC_5 OA Sys Controller List, !- Controller List Name
  SMstore4 ZN PSZ-AC_5 OA Sys Equipment List, !- Outdoor Air Equipment List Name
  SMstore4 ZN PSZ-AC_5 OA Sys Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  SMstore4 ZN PSZ-AC_5 OA Sys Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  SMstore4 ZN PSZ-AC_5 OA Sys Controller; !- Controller Name 1

Controller:OutdoorAir,
  SMstore4 ZN PSZ-AC_5 OA Sys Controller, !- Name
  Node 65,                                !- Relief Air Outlet Node Name
  Node 59,                                !- Return Air Node Name
  Node 69,                                !- Mixed Air Node Name
  Node 64,                                !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  RetailStripmall Type1_FAN_SCH,          !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch, !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 5,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  SMstore4 ZN PSZ-AC_5 OA Sys Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  SMstore4 ZN PSZ-AC_5 OA Sys Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  SMstore4 ZN PSZ-AC_5 OA Sys Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 64;                                !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  SMstore4 ZN PSZ-AC_5 OA Sys Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  SMstore4 ZN PSZ-AC_5 OA Sys Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  SMstore4 ZN PSZ-AC_5 OA Sys Outdoor Air Mixer, !- Name
  Node 69,                                !- Mixed Air Node Name
  Node 64,                                !- Outdoor Air Stream Node Name
  Node 65,                                !- Relief Air Stream Node Name
  Node 59;                                !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node 69 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 60,                                !- Reference Setpoint Node Name
  Node 66,                                !- Fan Inlet Node Name
  Node 60,                                !- Fan Outlet Node Name
  Node 69;                                !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  SMstore4 ZN PSZ-AC_5 2spd DX AC Clg Coil 87kBtu/hr 10.3EER CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 69,                                !- DX Cooling Coil System Inlet Node Name
  Node 68,                                !- DX Cooling Coil System Outlet Node Name
  Node 68,                                !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  SMstore4 ZN PSZ-AC_5 2spd DX AC Clg Coil 87kBtu/hr 10.3EER; !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  SMstore4 ZN PSZ-AC_5 2spd DX AC Clg Coil 87kBtu/hr 10.3EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- High Speed Rated Sensible Heat Ratio
  3.55129162883956,                       !- High Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- High Speed Rated Air Flow Rate {m3/s}
  ,                                       !- Unit Internal Static Air Pressure {Pa}
  Node 69,                                !- Air Inlet Node Name
  Node 68,                                !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  0.69,                                   !- Low Speed Gross Rated Sensible Heat Ratio
  3.55129162883956,                       !- Low Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  CoilClgDXQRatio_fTwbToadbSI,            !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

SetpointManager:MixedAir,
  Node 68 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 60,                                !- Reference Setpoint Node Name
  Node 66,                                !- Fan Inlet Node Name
  Node 60,                                !- Fan Outlet Node Name
  Node 68;                                !- Setpoint Node or NodeList Name

Coil:Heating:Fuel,
  SMstore4 ZN PSZ-AC_5 Gas Htg Coil,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Node 68,                                !- Air Inlet Node Name
  Node 67,                                !- Air Outlet Node Name
  Node 67,                                !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  Node 67 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 60,                                !- Reference Setpoint Node Name
  Node 66,                                !- Fan Inlet Node Name
  Node 60,                                !- Fan Outlet Node Name
  Node 67;                                !- Setpoint Node or NodeList Name

Coil:Heating:Electric,
  SMstore4 ZN PSZ-AC_5 No Backup Heat,    !- Name
  Always Off Discrete,                    !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  Node 67,                                !- Air Inlet Node Name
  Node 66,                                !- Air Outlet Node Name
  Node 66;                                !- Temperature Setpoint Node Name

SetpointManager:MixedAir,
  Node 66 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 60,                                !- Reference Setpoint Node Name
  Node 66,                                !- Fan Inlet Node Name
  Node 60,                                !- Fan Outlet Node Name
  Node 66;                                !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  SMstore4 ZN PSZ-AC_5 Fan,               !- Name
  RetailStripmall Type1_FAN_SCH,          !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 66,                                !- Air Inlet Node Name
  Node 60;                                !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 5,  !- Name
  Temperature,                            !- Control Variable
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  SMstore4 ZN,                            !- Control Zone Name
  Node 6,                                 !- Zone Node Name
  Node 63,                                !- Zone Inlet Node Name
  Node 60;                                !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  SMstore4 ZN PSZ-AC_5 Node 61 Supply Path, !- Name
  Node 61,                                !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 5;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 5,          !- Name
  Node 61,                                !- Inlet Node Name
  Node 63;                                !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  SMstore4 ZN PSZ-AC_5 Return Path,       !- Name
  Node 62,                                !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 5;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 5,             !- Name
  Node 62,                                !- Outlet Node Name
  Node 70;                                !- Inlet Node Name 1

AirLoopHVAC,
  SMstore5 ZN PSZ-AC_7,                   !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  SMstore5 ZN PSZ-AC_7 Supply Branches,   !- Branch List Name
  ,                                       !- Connector List Name
  Node 83,                                !- Supply Side Inlet Node Name
  Node 86,                                !- Demand Side Outlet Node Name
  SMstore5 ZN PSZ-AC_7 Demand Inlet Nodes, !- Demand Side Inlet Node Names
  SMstore5 ZN PSZ-AC_7 Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  SMstore5 ZN PSZ-AC_7 Supply Outlet Nodes, !- Name
  Node 84;                                !- Node Name 1

NodeList,
  SMstore5 ZN PSZ-AC_7 Demand Inlet Nodes, !- Name
  Node 85;                                !- Node Name 1

Sizing:System,
  SMstore5 ZN PSZ-AC_7,                   !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 7;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 7,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  RetailStripmall Type1_FAN_SCH,          !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600;                                   !- Cycling Run Time {s}

BranchList,
  SMstore5 ZN PSZ-AC_7 Supply Branches,   !- Name
  SMstore5 ZN PSZ-AC_7 Main Branch;       !- Branch Name 1

Branch,
  SMstore5 ZN PSZ-AC_7 Main Branch,       !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  SMstore5 ZN PSZ-AC_7 OA Sys,            !- Component Name 1
  Node 83,                                !- Component Inlet Node Name 1
  Node 93,                                !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  SMstore5 ZN PSZ-AC_7 2spd DX AC Clg Coil 87kBtu/hr 10.3EER CoilSystem, !- Component Name 2
  Node 93,                                !- Component Inlet Node Name 2
  Node 92,                                !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  SMstore5 ZN PSZ-AC_7 Gas Htg Coil,      !- Component Name 3
  Node 92,                                !- Component Inlet Node Name 3
  Node 91,                                !- Component Outlet Node Name 3
  Coil:Heating:Electric,                  !- Component Object Type 4
  SMstore5 ZN PSZ-AC_7 No Backup Heat,    !- Component Name 4
  Node 91,                                !- Component Inlet Node Name 4
  Node 90,                                !- Component Outlet Node Name 4
  Fan:ConstantVolume,                     !- Component Object Type 5
  SMstore5 ZN PSZ-AC_7 Fan,               !- Component Name 5
  Node 90,                                !- Component Inlet Node Name 5
  Node 84;                                !- Component Outlet Node Name 5

AirLoopHVAC:OutdoorAirSystem,
  SMstore5 ZN PSZ-AC_7 OA Sys,            !- Name
  SMstore5 ZN PSZ-AC_7 OA Sys Controller List, !- Controller List Name
  SMstore5 ZN PSZ-AC_7 OA Sys Equipment List, !- Outdoor Air Equipment List Name
  SMstore5 ZN PSZ-AC_7 OA Sys Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  SMstore5 ZN PSZ-AC_7 OA Sys Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  SMstore5 ZN PSZ-AC_7 OA Sys Controller; !- Controller Name 1

Controller:OutdoorAir,
  SMstore5 ZN PSZ-AC_7 OA Sys Controller, !- Name
  Node 89,                                !- Relief Air Outlet Node Name
  Node 83,                                !- Return Air Node Name
  Node 93,                                !- Mixed Air Node Name
  Node 88,                                !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  RetailStripmall Type1_FAN_SCH,          !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch, !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 7,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  SMstore5 ZN PSZ-AC_7 OA Sys Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  SMstore5 ZN PSZ-AC_7 OA Sys Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  SMstore5 ZN PSZ-AC_7 OA Sys Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 88;                                !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  SMstore5 ZN PSZ-AC_7 OA Sys Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  SMstore5 ZN PSZ-AC_7 OA Sys Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  SMstore5 ZN PSZ-AC_7 OA Sys Outdoor Air Mixer, !- Name
  Node 93,                                !- Mixed Air Node Name
  Node 88,                                !- Outdoor Air Stream Node Name
  Node 89,                                !- Relief Air Stream Node Name
  Node 83;                                !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node 93 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 84,                                !- Reference Setpoint Node Name
  Node 90,                                !- Fan Inlet Node Name
  Node 84,                                !- Fan Outlet Node Name
  Node 93;                                !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  SMstore5 ZN PSZ-AC_7 2spd DX AC Clg Coil 87kBtu/hr 10.3EER CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 93,                                !- DX Cooling Coil System Inlet Node Name
  Node 92,                                !- DX Cooling Coil System Outlet Node Name
  Node 92,                                !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  SMstore5 ZN PSZ-AC_7 2spd DX AC Clg Coil 87kBtu/hr 10.3EER; !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  SMstore5 ZN PSZ-AC_7 2spd DX AC Clg Coil 87kBtu/hr 10.3EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- High Speed Rated Sensible Heat Ratio
  3.55204934366761,                       !- High Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- High Speed Rated Air Flow Rate {m3/s}
  ,                                       !- Unit Internal Static Air Pressure {Pa}
  Node 93,                                !- Air Inlet Node Name
  Node 92,                                !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  0.69,                                   !- Low Speed Gross Rated Sensible Heat Ratio
  3.55204934366761,                       !- Low Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  CoilClgDXQRatio_fTwbToadbSI,            !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

SetpointManager:MixedAir,
  Node 92 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 84,                                !- Reference Setpoint Node Name
  Node 90,                                !- Fan Inlet Node Name
  Node 84,                                !- Fan Outlet Node Name
  Node 92;                                !- Setpoint Node or NodeList Name

Coil:Heating:Fuel,
  SMstore5 ZN PSZ-AC_7 Gas Htg Coil,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Node 92,                                !- Air Inlet Node Name
  Node 91,                                !- Air Outlet Node Name
  Node 91,                                !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  Node 91 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 84,                                !- Reference Setpoint Node Name
  Node 90,                                !- Fan Inlet Node Name
  Node 84,                                !- Fan Outlet Node Name
  Node 91;                                !- Setpoint Node or NodeList Name

Coil:Heating:Electric,
  SMstore5 ZN PSZ-AC_7 No Backup Heat,    !- Name
  Always Off Discrete,                    !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  Node 91,                                !- Air Inlet Node Name
  Node 90,                                !- Air Outlet Node Name
  Node 90;                                !- Temperature Setpoint Node Name

SetpointManager:MixedAir,
  Node 90 OS Default SPM,                 !- Name
  Temperature,                            !- Control Variable
  Node 84,                                !- Reference Setpoint Node Name
  Node 90,                                !- Fan Inlet Node Name
  Node 84,                                !- Fan Outlet Node Name
  Node 90;                                !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  SMstore5 ZN PSZ-AC_7 Fan,               !- Name
  RetailStripmall Type1_FAN_SCH,          !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 90,                                !- Air Inlet Node Name
  Node 84;                                !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 7,  !- Name
  Temperature,                            !- Control Variable
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  SMstore5 ZN,                            !- Control Zone Name
  Node 7,                                 !- Zone Node Name
  Node 87,                                !- Zone Inlet Node Name
  Node 84;                                !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  SMstore5 ZN PSZ-AC_7 Node 85 Supply Path, !- Name
  Node 85,                                !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 7;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 7,          !- Name
  Node 85,                                !- Inlet Node Name
  Node 87;                                !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  SMstore5 ZN PSZ-AC_7 Return Path,       !- Name
  Node 86,                                !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 7;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 7,             !- Name
  Node 86,                                !- Outlet Node Name
  Node 94;                                !- Inlet Node Name 1

AirLoopHVAC,
  SMstore6 ZN PSZ-AC_8,                   !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  SMstore6 ZN PSZ-AC_8 Supply Branches,   !- Branch List Name
  ,                                       !- Connector List Name
  Node 95,                                !- Supply Side Inlet Node Name
  Node 98,                                !- Demand Side Outlet Node Name
  SMstore6 ZN PSZ-AC_8 Demand Inlet Nodes, !- Demand Side Inlet Node Names
  SMstore6 ZN PSZ-AC_8 Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  SMstore6 ZN PSZ-AC_8 Supply Outlet Nodes, !- Name
  Node 96;                                !- Node Name 1

NodeList,
  SMstore6 ZN PSZ-AC_8 Demand Inlet Nodes, !- Name
  Node 97;                                !- Node Name 1

Sizing:System,
  SMstore6 ZN PSZ-AC_8,                   !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 8;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 8,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  RetailStripmall Type1_FAN_SCH,          !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600;                                   !- Cycling Run Time {s}

BranchList,
  SMstore6 ZN PSZ-AC_8 Supply Branches,   !- Name
  SMstore6 ZN PSZ-AC_8 Main Branch;       !- Branch Name 1

Branch,
  SMstore6 ZN PSZ-AC_8 Main Branch,       !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  SMstore6 ZN PSZ-AC_8 OA Sys,            !- Component Name 1
  Node 95,                                !- Component Inlet Node Name 1
  Node 105,                               !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  SMstore6 ZN PSZ-AC_8 2spd DX AC Clg Coil 87kBtu/hr 10.3EER CoilSystem, !- Component Name 2
  Node 105,                               !- Component Inlet Node Name 2
  Node 104,                               !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  SMstore6 ZN PSZ-AC_8 Gas Htg Coil,      !- Component Name 3
  Node 104,                               !- Component Inlet Node Name 3
  Node 103,                               !- Component Outlet Node Name 3
  Coil:Heating:Electric,                  !- Component Object Type 4
  SMstore6 ZN PSZ-AC_8 No Backup Heat,    !- Component Name 4
  Node 103,                               !- Component Inlet Node Name 4
  Node 102,                               !- Component Outlet Node Name 4
  Fan:ConstantVolume,                     !- Component Object Type 5
  SMstore6 ZN PSZ-AC_8 Fan,               !- Component Name 5
  Node 102,                               !- Component Inlet Node Name 5
  Node 96;                                !- Component Outlet Node Name 5

AirLoopHVAC:OutdoorAirSystem,
  SMstore6 ZN PSZ-AC_8 OA Sys,            !- Name
  SMstore6 ZN PSZ-AC_8 OA Sys Controller List, !- Controller List Name
  SMstore6 ZN PSZ-AC_8 OA Sys Equipment List, !- Outdoor Air Equipment List Name
  SMstore6 ZN PSZ-AC_8 OA Sys Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  SMstore6 ZN PSZ-AC_8 OA Sys Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  SMstore6 ZN PSZ-AC_8 OA Sys Controller; !- Controller Name 1

Controller:OutdoorAir,
  SMstore6 ZN PSZ-AC_8 OA Sys Controller, !- Name
  Node 101,                               !- Relief Air Outlet Node Name
  Node 95,                                !- Return Air Node Name
  Node 105,                               !- Mixed Air Node Name
  Node 100,                               !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  RetailStripmall Type1_FAN_SCH,          !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch, !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 8,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  SMstore6 ZN PSZ-AC_8 OA Sys Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  SMstore6 ZN PSZ-AC_8 OA Sys Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  SMstore6 ZN PSZ-AC_8 OA Sys Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 100;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  SMstore6 ZN PSZ-AC_8 OA Sys Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  SMstore6 ZN PSZ-AC_8 OA Sys Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  SMstore6 ZN PSZ-AC_8 OA Sys Outdoor Air Mixer, !- Name
  Node 105,                               !- Mixed Air Node Name
  Node 100,                               !- Outdoor Air Stream Node Name
  Node 101,                               !- Relief Air Stream Node Name
  Node 95;                                !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node 105 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 96,                                !- Reference Setpoint Node Name
  Node 102,                               !- Fan Inlet Node Name
  Node 96,                                !- Fan Outlet Node Name
  Node 105;                               !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  SMstore6 ZN PSZ-AC_8 2spd DX AC Clg Coil 87kBtu/hr 10.3EER CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 105,                               !- DX Cooling Coil System Inlet Node Name
  Node 104,                               !- DX Cooling Coil System Outlet Node Name
  Node 104,                               !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  SMstore6 ZN PSZ-AC_8 2spd DX AC Clg Coil 87kBtu/hr 10.3EER; !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  SMstore6 ZN PSZ-AC_8 2spd DX AC Clg Coil 87kBtu/hr 10.3EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- High Speed Rated Sensible Heat Ratio
  3.55199507989493,                       !- High Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- High Speed Rated Air Flow Rate {m3/s}
  ,                                       !- Unit Internal Static Air Pressure {Pa}
  Node 105,                               !- Air Inlet Node Name
  Node 104,                               !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  0.69,                                   !- Low Speed Gross Rated Sensible Heat Ratio
  3.55199507989493,                       !- Low Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  CoilClgDXQRatio_fTwbToadbSI,            !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

SetpointManager:MixedAir,
  Node 104 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 96,                                !- Reference Setpoint Node Name
  Node 102,                               !- Fan Inlet Node Name
  Node 96,                                !- Fan Outlet Node Name
  Node 104;                               !- Setpoint Node or NodeList Name

Coil:Heating:Fuel,
  SMstore6 ZN PSZ-AC_8 Gas Htg Coil,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Node 104,                               !- Air Inlet Node Name
  Node 103,                               !- Air Outlet Node Name
  Node 103,                               !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  Node 103 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 96,                                !- Reference Setpoint Node Name
  Node 102,                               !- Fan Inlet Node Name
  Node 96,                                !- Fan Outlet Node Name
  Node 103;                               !- Setpoint Node or NodeList Name

Coil:Heating:Electric,
  SMstore6 ZN PSZ-AC_8 No Backup Heat,    !- Name
  Always Off Discrete,                    !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  Node 103,                               !- Air Inlet Node Name
  Node 102,                               !- Air Outlet Node Name
  Node 102;                               !- Temperature Setpoint Node Name

SetpointManager:MixedAir,
  Node 102 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 96,                                !- Reference Setpoint Node Name
  Node 102,                               !- Fan Inlet Node Name
  Node 96,                                !- Fan Outlet Node Name
  Node 102;                               !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  SMstore6 ZN PSZ-AC_8 Fan,               !- Name
  RetailStripmall Type1_FAN_SCH,          !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 102,                               !- Air Inlet Node Name
  Node 96;                                !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 8,  !- Name
  Temperature,                            !- Control Variable
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  SMstore6 ZN,                            !- Control Zone Name
  Node 8,                                 !- Zone Node Name
  Node 99,                                !- Zone Inlet Node Name
  Node 96;                                !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  SMstore6 ZN PSZ-AC_8 Node 97 Supply Path, !- Name
  Node 97,                                !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 8;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 8,          !- Name
  Node 97,                                !- Inlet Node Name
  Node 99;                                !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  SMstore6 ZN PSZ-AC_8 Return Path,       !- Name
  Node 98,                                !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 8;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 8,             !- Name
  Node 98,                                !- Outlet Node Name
  Node 106;                               !- Inlet Node Name 1

AirLoopHVAC,
  SMstore7 ZN PSZ-AC_9,                   !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  SMstore7 ZN PSZ-AC_9 Supply Branches,   !- Branch List Name
  ,                                       !- Connector List Name
  Node 107,                               !- Supply Side Inlet Node Name
  Node 110,                               !- Demand Side Outlet Node Name
  SMstore7 ZN PSZ-AC_9 Demand Inlet Nodes, !- Demand Side Inlet Node Names
  SMstore7 ZN PSZ-AC_9 Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  SMstore7 ZN PSZ-AC_9 Supply Outlet Nodes, !- Name
  Node 108;                               !- Node Name 1

NodeList,
  SMstore7 ZN PSZ-AC_9 Demand Inlet Nodes, !- Name
  Node 109;                               !- Node Name 1

Sizing:System,
  SMstore7 ZN PSZ-AC_9,                   !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 9;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 9,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  RetailStripmall Type1_FAN_SCH,          !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600;                                   !- Cycling Run Time {s}

BranchList,
  SMstore7 ZN PSZ-AC_9 Supply Branches,   !- Name
  SMstore7 ZN PSZ-AC_9 Main Branch;       !- Branch Name 1

Branch,
  SMstore7 ZN PSZ-AC_9 Main Branch,       !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  SMstore7 ZN PSZ-AC_9 OA Sys,            !- Component Name 1
  Node 107,                               !- Component Inlet Node Name 1
  Node 117,                               !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  SMstore7 ZN PSZ-AC_9 2spd DX AC Clg Coil 88kBtu/hr 10.3EER CoilSystem, !- Component Name 2
  Node 117,                               !- Component Inlet Node Name 2
  Node 116,                               !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  SMstore7 ZN PSZ-AC_9 Gas Htg Coil,      !- Component Name 3
  Node 116,                               !- Component Inlet Node Name 3
  Node 115,                               !- Component Outlet Node Name 3
  Coil:Heating:Electric,                  !- Component Object Type 4
  SMstore7 ZN PSZ-AC_9 No Backup Heat,    !- Component Name 4
  Node 115,                               !- Component Inlet Node Name 4
  Node 114,                               !- Component Outlet Node Name 4
  Fan:ConstantVolume,                     !- Component Object Type 5
  SMstore7 ZN PSZ-AC_9 Fan,               !- Component Name 5
  Node 114,                               !- Component Inlet Node Name 5
  Node 108;                               !- Component Outlet Node Name 5

AirLoopHVAC:OutdoorAirSystem,
  SMstore7 ZN PSZ-AC_9 OA Sys,            !- Name
  SMstore7 ZN PSZ-AC_9 OA Sys Controller List, !- Controller List Name
  SMstore7 ZN PSZ-AC_9 OA Sys Equipment List, !- Outdoor Air Equipment List Name
  SMstore7 ZN PSZ-AC_9 OA Sys Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  SMstore7 ZN PSZ-AC_9 OA Sys Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  SMstore7 ZN PSZ-AC_9 OA Sys Controller; !- Controller Name 1

Controller:OutdoorAir,
  SMstore7 ZN PSZ-AC_9 OA Sys Controller, !- Name
  Node 113,                               !- Relief Air Outlet Node Name
  Node 107,                               !- Return Air Node Name
  Node 117,                               !- Mixed Air Node Name
  Node 112,                               !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  RetailStripmall Type1_FAN_SCH,          !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch, !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 9,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  SMstore7 ZN PSZ-AC_9 OA Sys Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  SMstore7 ZN PSZ-AC_9 OA Sys Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  SMstore7 ZN PSZ-AC_9 OA Sys Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 112;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  SMstore7 ZN PSZ-AC_9 OA Sys Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  SMstore7 ZN PSZ-AC_9 OA Sys Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  SMstore7 ZN PSZ-AC_9 OA Sys Outdoor Air Mixer, !- Name
  Node 117,                               !- Mixed Air Node Name
  Node 112,                               !- Outdoor Air Stream Node Name
  Node 113,                               !- Relief Air Stream Node Name
  Node 107;                               !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node 117 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 108,                               !- Reference Setpoint Node Name
  Node 114,                               !- Fan Inlet Node Name
  Node 108,                               !- Fan Outlet Node Name
  Node 117;                               !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  SMstore7 ZN PSZ-AC_9 2spd DX AC Clg Coil 88kBtu/hr 10.3EER CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 117,                               !- DX Cooling Coil System Inlet Node Name
  Node 116,                               !- DX Cooling Coil System Outlet Node Name
  Node 116,                               !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  SMstore7 ZN PSZ-AC_9 2spd DX AC Clg Coil 88kBtu/hr 10.3EER; !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  SMstore7 ZN PSZ-AC_9 2spd DX AC Clg Coil 88kBtu/hr 10.3EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- High Speed Rated Sensible Heat Ratio
  3.55252524446416,                       !- High Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- High Speed Rated Air Flow Rate {m3/s}
  ,                                       !- Unit Internal Static Air Pressure {Pa}
  Node 117,                               !- Air Inlet Node Name
  Node 116,                               !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  0.69,                                   !- Low Speed Gross Rated Sensible Heat Ratio
  3.55252524446416,                       !- Low Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  CoilClgDXQRatio_fTwbToadbSI,            !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

SetpointManager:MixedAir,
  Node 116 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 108,                               !- Reference Setpoint Node Name
  Node 114,                               !- Fan Inlet Node Name
  Node 108,                               !- Fan Outlet Node Name
  Node 116;                               !- Setpoint Node or NodeList Name

Coil:Heating:Fuel,
  SMstore7 ZN PSZ-AC_9 Gas Htg Coil,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Node 116,                               !- Air Inlet Node Name
  Node 115,                               !- Air Outlet Node Name
  Node 115,                               !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  Node 115 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 108,                               !- Reference Setpoint Node Name
  Node 114,                               !- Fan Inlet Node Name
  Node 108,                               !- Fan Outlet Node Name
  Node 115;                               !- Setpoint Node or NodeList Name

Coil:Heating:Electric,
  SMstore7 ZN PSZ-AC_9 No Backup Heat,    !- Name
  Always Off Discrete,                    !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  Node 115,                               !- Air Inlet Node Name
  Node 114,                               !- Air Outlet Node Name
  Node 114;                               !- Temperature Setpoint Node Name

SetpointManager:MixedAir,
  Node 114 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 108,                               !- Reference Setpoint Node Name
  Node 114,                               !- Fan Inlet Node Name
  Node 108,                               !- Fan Outlet Node Name
  Node 114;                               !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  SMstore7 ZN PSZ-AC_9 Fan,               !- Name
  RetailStripmall Type1_FAN_SCH,          !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 114,                               !- Air Inlet Node Name
  Node 108;                               !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 9,  !- Name
  Temperature,                            !- Control Variable
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  SMstore7 ZN,                            !- Control Zone Name
  Node 9,                                 !- Zone Node Name
  Node 111,                               !- Zone Inlet Node Name
  Node 108;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  SMstore7 ZN PSZ-AC_9 Node 109 Supply Path, !- Name
  Node 109,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 9;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 9,          !- Name
  Node 109,                               !- Inlet Node Name
  Node 111;                               !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  SMstore7 ZN PSZ-AC_9 Return Path,       !- Name
  Node 110,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 9;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 9,             !- Name
  Node 110,                               !- Outlet Node Name
  Node 118;                               !- Inlet Node Name 1

AirLoopHVAC,
  SMstore8 ZN PSZ-AC_10,                  !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  SMstore8 ZN PSZ-AC_10 Supply Branches,  !- Branch List Name
  ,                                       !- Connector List Name
  Node 119,                               !- Supply Side Inlet Node Name
  Node 122,                               !- Demand Side Outlet Node Name
  SMstore8 ZN PSZ-AC_10 Demand Inlet Nodes, !- Demand Side Inlet Node Names
  SMstore8 ZN PSZ-AC_10 Supply Outlet Nodes; !- Supply Side Outlet Node Names

NodeList,
  SMstore8 ZN PSZ-AC_10 Supply Outlet Nodes, !- Name
  Node 120;                               !- Node Name 1

NodeList,
  SMstore8 ZN PSZ-AC_10 Demand Inlet Nodes, !- Name
  Node 121;                               !- Node Name 1

Sizing:System,
  SMstore8 ZN PSZ-AC_10,                  !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 10;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 10,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  RetailStripmall Type1_FAN_SCH,          !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  3600;                                   !- Cycling Run Time {s}

BranchList,
  SMstore8 ZN PSZ-AC_10 Supply Branches,  !- Name
  SMstore8 ZN PSZ-AC_10 Main Branch;      !- Branch Name 1

Branch,
  SMstore8 ZN PSZ-AC_10 Main Branch,      !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  SMstore8 ZN PSZ-AC_10 OA Sys,           !- Component Name 1
  Node 119,                               !- Component Inlet Node Name 1
  Node 129,                               !- Component Outlet Node Name 1
  CoilSystem:Cooling:DX,                  !- Component Object Type 2
  SMstore8 ZN PSZ-AC_10 2spd DX AC Clg Coil 97kBtu/hr 10.3EER CoilSystem, !- Component Name 2
  Node 129,                               !- Component Inlet Node Name 2
  Node 128,                               !- Component Outlet Node Name 2
  Coil:Heating:Fuel,                      !- Component Object Type 3
  SMstore8 ZN PSZ-AC_10 Gas Htg Coil,     !- Component Name 3
  Node 128,                               !- Component Inlet Node Name 3
  Node 127,                               !- Component Outlet Node Name 3
  Coil:Heating:Electric,                  !- Component Object Type 4
  SMstore8 ZN PSZ-AC_10 No Backup Heat,   !- Component Name 4
  Node 127,                               !- Component Inlet Node Name 4
  Node 126,                               !- Component Outlet Node Name 4
  Fan:ConstantVolume,                     !- Component Object Type 5
  SMstore8 ZN PSZ-AC_10 Fan,              !- Component Name 5
  Node 126,                               !- Component Inlet Node Name 5
  Node 120;                               !- Component Outlet Node Name 5

AirLoopHVAC:OutdoorAirSystem,
  SMstore8 ZN PSZ-AC_10 OA Sys,           !- Name
  SMstore8 ZN PSZ-AC_10 OA Sys Controller List, !- Controller List Name
  SMstore8 ZN PSZ-AC_10 OA Sys Equipment List, !- Outdoor Air Equipment List Name
  SMstore8 ZN PSZ-AC_10 OA Sys Availability Manager List; !- Availability Manager List Name

AirLoopHVAC:ControllerList,
  SMstore8 ZN PSZ-AC_10 OA Sys Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  SMstore8 ZN PSZ-AC_10 OA Sys Controller; !- Controller Name 1

Controller:OutdoorAir,
  SMstore8 ZN PSZ-AC_10 OA Sys Controller, !- Name
  Node 125,                               !- Relief Air Outlet Node Name
  Node 119,                               !- Return Air Node Name
  Node 129,                               !- Mixed Air Node Name
  Node 124,                               !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  RetailStripmall Type1_FAN_SCH,          !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch, !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 10,   !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

AvailabilityManagerAssignmentList,
  SMstore8 ZN PSZ-AC_10 OA Sys Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  SMstore8 ZN PSZ-AC_10 OA Sys Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  SMstore8 ZN PSZ-AC_10 OA Sys Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Node 124;                               !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  SMstore8 ZN PSZ-AC_10 OA Sys Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  SMstore8 ZN PSZ-AC_10 OA Sys Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  SMstore8 ZN PSZ-AC_10 OA Sys Outdoor Air Mixer, !- Name
  Node 129,                               !- Mixed Air Node Name
  Node 124,                               !- Outdoor Air Stream Node Name
  Node 125,                               !- Relief Air Stream Node Name
  Node 119;                               !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Node 129 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 120,                               !- Reference Setpoint Node Name
  Node 126,                               !- Fan Inlet Node Name
  Node 120,                               !- Fan Outlet Node Name
  Node 129;                               !- Setpoint Node or NodeList Name

CoilSystem:Cooling:DX,
  SMstore8 ZN PSZ-AC_10 2spd DX AC Clg Coil 97kBtu/hr 10.3EER CoilSystem, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 129,                               !- DX Cooling Coil System Inlet Node Name
  Node 128,                               !- DX Cooling Coil System Outlet Node Name
  Node 128,                               !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  SMstore8 ZN PSZ-AC_10 2spd DX AC Clg Coil 97kBtu/hr 10.3EER; !- Cooling Coil Name

Coil:Cooling:DX:TwoSpeed,
  SMstore8 ZN PSZ-AC_10 2spd DX AC Clg Coil 97kBtu/hr 10.3EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- High Speed Rated Sensible Heat Ratio
  3.55933310959783,                       !- High Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- High Speed Rated Air Flow Rate {m3/s}
  ,                                       !- Unit Internal Static Air Pressure {Pa}
  Node 129,                               !- Air Inlet Node Name
  Node 128,                               !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  0.69,                                   !- Low Speed Gross Rated Sensible Heat Ratio
  3.55933310959783,                       !- Low Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  CoilClgDXQRatio_fTwbToadbSI,            !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

SetpointManager:MixedAir,
  Node 128 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 120,                               !- Reference Setpoint Node Name
  Node 126,                               !- Fan Inlet Node Name
  Node 120,                               !- Fan Outlet Node Name
  Node 128;                               !- Setpoint Node or NodeList Name

Coil:Heating:Fuel,
  SMstore8 ZN PSZ-AC_10 Gas Htg Coil,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Node 128,                               !- Air Inlet Node Name
  Node 127,                               !- Air Outlet Node Name
  Node 127,                               !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Fuel Load {W}

SetpointManager:MixedAir,
  Node 127 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 120,                               !- Reference Setpoint Node Name
  Node 126,                               !- Fan Inlet Node Name
  Node 120,                               !- Fan Outlet Node Name
  Node 127;                               !- Setpoint Node or NodeList Name

Coil:Heating:Electric,
  SMstore8 ZN PSZ-AC_10 No Backup Heat,   !- Name
  Always Off Discrete,                    !- Availability Schedule Name
  1,                                      !- Efficiency
  0,                                      !- Nominal Capacity {W}
  Node 127,                               !- Air Inlet Node Name
  Node 126,                               !- Air Outlet Node Name
  Node 126;                               !- Temperature Setpoint Node Name

SetpointManager:MixedAir,
  Node 126 OS Default SPM,                !- Name
  Temperature,                            !- Control Variable
  Node 120,                               !- Reference Setpoint Node Name
  Node 126,                               !- Fan Inlet Node Name
  Node 120,                               !- Fan Outlet Node Name
  Node 126;                               !- Setpoint Node or NodeList Name

Fan:ConstantVolume,
  SMstore8 ZN PSZ-AC_10 Fan,              !- Name
  RetailStripmall Type1_FAN_SCH,          !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Node 126,                               !- Air Inlet Node Name
  Node 120;                               !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Setpoint Manager Single Zone Reheat 10, !- Name
  Temperature,                            !- Control Variable
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  SMstore8 ZN,                            !- Control Zone Name
  Node 10,                                !- Zone Node Name
  Node 123,                               !- Zone Inlet Node Name
  Node 120;                               !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  SMstore8 ZN PSZ-AC_10 Node 121 Supply Path, !- Name
  Node 121,                               !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 10;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 10,         !- Name
  Node 121,                               !- Inlet Node Name
  Node 123;                               !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  SMstore8 ZN PSZ-AC_10 Return Path,      !- Name
  Node 122,                               !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 10;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 10,            !- Name
  Node 122,                               !- Outlet Node Name
  Node 130;                               !- Inlet Node Name 1

PlantLoop,
  LGstore1 ZN Service Water Loop,         !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  LGstore1 ZN Service Water Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  Node 132,                               !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 131,                               !- Plant Side Inlet Node Name
  Node 132,                               !- Plant Side Outlet Node Name
  LGstore1 ZN Service Water Loop Supply Branches, !- Plant Side Branch List Name
  LGstore1 ZN Service Water Loop Supply Connector List, !- Plant Side Connector List Name
  Node 134,                               !- Demand Side Inlet Node Name
  Node 135,                               !- Demand Side Outlet Node Name
  LGstore1 ZN Service Water Loop Demand Branches, !- Demand Side Branch List Name
  LGstore1 ZN Service Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  LGstore1 ZN Service Water Loop,         !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  LGstore1 ZN Service Water Loop Supply Branches, !- Name
  LGstore1 ZN Service Water Loop Supply Inlet Branch, !- Branch Name 1
  LGstore1 ZN Service Water Loop Supply Branch 1, !- Branch Name 2
  LGstore1 ZN Service Water Loop Supply Branch 2, !- Branch Name 3
  LGstore1 ZN Service Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  LGstore1 ZN Service Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  LGstore1 ZN Service Water Loop Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  LGstore1 ZN Service Water Loop Supply Mixer; !- Connector Name 2

Connector:Splitter,
  LGstore1 ZN Service Water Loop Supply Splitter, !- Name
  LGstore1 ZN Service Water Loop Supply Inlet Branch, !- Inlet Branch Name
  LGstore1 ZN Service Water Loop Supply Branch 1, !- Outlet Branch Name 1
  LGstore1 ZN Service Water Loop Supply Branch 2; !- Outlet Branch Name 2

Connector:Mixer,
  LGstore1 ZN Service Water Loop Supply Mixer, !- Name
  LGstore1 ZN Service Water Loop Supply Outlet Branch, !- Outlet Branch Name
  LGstore1 ZN Service Water Loop Supply Branch 1, !- Inlet Branch Name 1
  LGstore1 ZN Service Water Loop Supply Branch 2; !- Inlet Branch Name 2

Branch,
  LGstore1 ZN Service Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  Service Water Loop Pump,                !- Component Name 1
  Node 131,                               !- Component Inlet Node Name 1
  Node 137;                               !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  Service Water Loop Pump,                !- Name
  Node 131,                               !- Inlet Node Name
  Node 137,                               !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  0.001,                                  !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head

Branch,
  LGstore1 ZN Service Water Loop Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff, !- Component Name 1
  Node 133,                               !- Component Inlet Node Name 1
  Node 138;                               !- Component Outlet Node Name 1

WaterHeater:Mixed,
  40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  Service Water Loop Temp - 140F,         !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  172.999852722663,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  172.999852722663,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Zone,                                   !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  LGstore1 ZN,                            !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.87330546952464,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  1.87330546952464,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Node 133,                               !- Use Side Inlet Node Name
  Node 138,                               !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

Branch,
  LGstore1 ZN Service Water Loop Supply Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 1,                       !- Component Name 1
  Node 139,                               !- Component Inlet Node Name 1
  Node 140;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 1,                       !- Name
  Node 139,                               !- Inlet Node Name
  Node 140;                               !- Outlet Node Name

Branch,
  LGstore1 ZN Service Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 3,                       !- Component Name 1
  Node 142,                               !- Component Inlet Node Name 1
  Node 132;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 3,                       !- Name
  Node 142,                               !- Inlet Node Name
  Node 132;                               !- Outlet Node Name

SetpointManager:Scheduled,
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  Service Water Loop Temp - 140F,         !- Schedule Name
  Node 132;                               !- Setpoint Node or NodeList Name

BranchList,
  LGstore1 ZN Service Water Loop Demand Branches, !- Name
  LGstore1 ZN Service Water Loop Demand Inlet Branch, !- Branch Name 1
  LGstore1 ZN Service Water Loop Demand Branch 1, !- Branch Name 2
  LGstore1 ZN Service Water Loop Demand Branch 2, !- Branch Name 3
  LGstore1 ZN Service Water Loop Demand Bypass Branch, !- Branch Name 4
  LGstore1 ZN Service Water Loop Demand Outlet Branch; !- Branch Name 5

ConnectorList,
  LGstore1 ZN Service Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  LGstore1 ZN Service Water Loop Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  LGstore1 ZN Service Water Loop Demand Mixer; !- Connector Name 2

Connector:Splitter,
  LGstore1 ZN Service Water Loop Demand Splitter, !- Name
  LGstore1 ZN Service Water Loop Demand Inlet Branch, !- Inlet Branch Name
  LGstore1 ZN Service Water Loop Demand Branch 1, !- Outlet Branch Name 1
  LGstore1 ZN Service Water Loop Demand Branch 2, !- Outlet Branch Name 2
  LGstore1 ZN Service Water Loop Demand Bypass Branch; !- Outlet Branch Name 3

Connector:Mixer,
  LGstore1 ZN Service Water Loop Demand Mixer, !- Name
  LGstore1 ZN Service Water Loop Demand Outlet Branch, !- Outlet Branch Name
  LGstore1 ZN Service Water Loop Demand Branch 1, !- Inlet Branch Name 1
  LGstore1 ZN Service Water Loop Demand Branch 2, !- Inlet Branch Name 2
  LGstore1 ZN Service Water Loop Demand Bypass Branch; !- Inlet Branch Name 3

Branch,
  LGstore1 ZN Service Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 4,                       !- Component Name 1
  Node 134,                               !- Component Inlet Node Name 1
  Node 143;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 4,                       !- Name
  Node 134,                               !- Inlet Node Name
  Node 143;                               !- Outlet Node Name

Branch,
  LGstore1 ZN Service Water Loop Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 2,                       !- Component Name 1
  Node 136,                               !- Component Inlet Node Name 1
  Node 141;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 2,                       !- Name
  Node 136,                               !- Inlet Node Name
  Node 141;                               !- Outlet Node Name

Branch,
  LGstore1 ZN Service Water Loop Demand Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 1,                !- Component Name 1
  Node 145,                               !- Component Inlet Node Name 1
  Node 146;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 1,                !- Name
  Node 145,                               !- Inlet Node Name
  Node 146,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Lgstore1 Service Water Use 0.03gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Lgstore1 Service Water Use 0.03gal/min, !- Name
  General,                                !- End-Use Subcategory
  1.89270589198493e-006,                  !- Peak Flow Rate {m3/s}
  RetailStripmall Type1_SWH_SCH,          !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 120F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  LGstore1 ZN,                            !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  LGstore1 ZN Service Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  LGstore1 ZN Service Water Loop Demand Bypass Pipe, !- Component Name 1
  LGstore1 ZN Service Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  LGstore1 ZN Service Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  LGstore1 ZN Service Water Loop Demand Bypass Pipe, !- Name
  LGstore1 ZN Service Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  LGstore1 ZN Service Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  LGstore1 ZN Service Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 5,                       !- Component Name 1
  Node 144,                               !- Component Inlet Node Name 1
  Node 135;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 5,                       !- Name
  Node 144,                               !- Inlet Node Name
  Node 135;                               !- Outlet Node Name

PlantEquipmentOperationSchemes,
  LGstore1 ZN Service Water Loop Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  LGstore1 ZN Service Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  LGstore1 ZN Service Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  LGstore1 ZN Service Water Loop Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  LGstore1 ZN Service Water Loop Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  40gal Electricity Water Heater - 40kBtu/hr 1.0 Therm Eff; !- Equipment Name 1

PlantLoop,
  LGstore2 ZN Service Water Loop,         !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  LGstore2 ZN Service Water Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  Node 148,                               !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 147,                               !- Plant Side Inlet Node Name
  Node 148,                               !- Plant Side Outlet Node Name
  LGstore2 ZN Service Water Loop Supply Branches, !- Plant Side Branch List Name
  LGstore2 ZN Service Water Loop Supply Connector List, !- Plant Side Connector List Name
  Node 150,                               !- Demand Side Inlet Node Name
  Node 151,                               !- Demand Side Outlet Node Name
  LGstore2 ZN Service Water Loop Demand Branches, !- Demand Side Branch List Name
  LGstore2 ZN Service Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  LGstore2 ZN Service Water Loop,         !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  LGstore2 ZN Service Water Loop Supply Branches, !- Name
  LGstore2 ZN Service Water Loop Supply Inlet Branch, !- Branch Name 1
  LGstore2 ZN Service Water Loop Supply Branch 1, !- Branch Name 2
  LGstore2 ZN Service Water Loop Supply Branch 2, !- Branch Name 3
  LGstore2 ZN Service Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  LGstore2 ZN Service Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  LGstore2 ZN Service Water Loop Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  LGstore2 ZN Service Water Loop Supply Mixer; !- Connector Name 2

Connector:Splitter,
  LGstore2 ZN Service Water Loop Supply Splitter, !- Name
  LGstore2 ZN Service Water Loop Supply Inlet Branch, !- Inlet Branch Name
  LGstore2 ZN Service Water Loop Supply Branch 1, !- Outlet Branch Name 1
  LGstore2 ZN Service Water Loop Supply Branch 2; !- Outlet Branch Name 2

Connector:Mixer,
  LGstore2 ZN Service Water Loop Supply Mixer, !- Name
  LGstore2 ZN Service Water Loop Supply Outlet Branch, !- Outlet Branch Name
  LGstore2 ZN Service Water Loop Supply Branch 1, !- Inlet Branch Name 1
  LGstore2 ZN Service Water Loop Supply Branch 2; !- Inlet Branch Name 2

Branch,
  LGstore2 ZN Service Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  Service Water Loop Pump 1,              !- Component Name 1
  Node 147,                               !- Component Inlet Node Name 1
  Node 153;                               !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  Service Water Loop Pump 1,              !- Name
  Node 147,                               !- Inlet Node Name
  Node 153,                               !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  0.001,                                  !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head

Branch,
  LGstore2 ZN Service Water Loop Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  40gal Electricity Water Heater - 40kBtu/hr 1 1.0 Therm Eff, !- Component Name 1
  Node 149,                               !- Component Inlet Node Name 1
  Node 154;                               !- Component Outlet Node Name 1

WaterHeater:Mixed,
  40gal Electricity Water Heater - 40kBtu/hr 1 1.0 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  Service Water Loop Temp - 140F 1,       !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  172.999852722663,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  172.999852722663,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Zone,                                   !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  LGstore2 ZN,                            !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.87330546952464,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  1.87330546952464,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Node 149,                               !- Use Side Inlet Node Name
  Node 154,                               !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

Branch,
  LGstore2 ZN Service Water Loop Supply Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 6,                       !- Component Name 1
  Node 155,                               !- Component Inlet Node Name 1
  Node 156;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 6,                       !- Name
  Node 155,                               !- Inlet Node Name
  Node 156;                               !- Outlet Node Name

Branch,
  LGstore2 ZN Service Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 8,                       !- Component Name 1
  Node 158,                               !- Component Inlet Node Name 1
  Node 148;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 8,                       !- Name
  Node 158,                               !- Inlet Node Name
  Node 148;                               !- Outlet Node Name

SetpointManager:Scheduled,
  Service hot water setpoint manager 1,   !- Name
  Temperature,                            !- Control Variable
  Service Water Loop Temp - 140F 1,       !- Schedule Name
  Node 148;                               !- Setpoint Node or NodeList Name

BranchList,
  LGstore2 ZN Service Water Loop Demand Branches, !- Name
  LGstore2 ZN Service Water Loop Demand Inlet Branch, !- Branch Name 1
  LGstore2 ZN Service Water Loop Demand Branch 1, !- Branch Name 2
  LGstore2 ZN Service Water Loop Demand Branch 2, !- Branch Name 3
  LGstore2 ZN Service Water Loop Demand Bypass Branch, !- Branch Name 4
  LGstore2 ZN Service Water Loop Demand Outlet Branch; !- Branch Name 5

ConnectorList,
  LGstore2 ZN Service Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  LGstore2 ZN Service Water Loop Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  LGstore2 ZN Service Water Loop Demand Mixer; !- Connector Name 2

Connector:Splitter,
  LGstore2 ZN Service Water Loop Demand Splitter, !- Name
  LGstore2 ZN Service Water Loop Demand Inlet Branch, !- Inlet Branch Name
  LGstore2 ZN Service Water Loop Demand Branch 1, !- Outlet Branch Name 1
  LGstore2 ZN Service Water Loop Demand Branch 2, !- Outlet Branch Name 2
  LGstore2 ZN Service Water Loop Demand Bypass Branch; !- Outlet Branch Name 3

Connector:Mixer,
  LGstore2 ZN Service Water Loop Demand Mixer, !- Name
  LGstore2 ZN Service Water Loop Demand Outlet Branch, !- Outlet Branch Name
  LGstore2 ZN Service Water Loop Demand Branch 1, !- Inlet Branch Name 1
  LGstore2 ZN Service Water Loop Demand Branch 2, !- Inlet Branch Name 2
  LGstore2 ZN Service Water Loop Demand Bypass Branch; !- Inlet Branch Name 3

Branch,
  LGstore2 ZN Service Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 9,                       !- Component Name 1
  Node 150,                               !- Component Inlet Node Name 1
  Node 159;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 9,                       !- Name
  Node 150,                               !- Inlet Node Name
  Node 159;                               !- Outlet Node Name

Branch,
  LGstore2 ZN Service Water Loop Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 7,                       !- Component Name 1
  Node 152,                               !- Component Inlet Node Name 1
  Node 157;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 7,                       !- Name
  Node 152,                               !- Inlet Node Name
  Node 157;                               !- Outlet Node Name

Branch,
  LGstore2 ZN Service Water Loop Demand Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 2,                !- Component Name 1
  Node 161,                               !- Component Inlet Node Name 1
  Node 162;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 2,                !- Name
  Node 161,                               !- Inlet Node Name
  Node 162,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Lgstore2 Service Water Use 0.03gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Lgstore2 Service Water Use 0.03gal/min, !- Name
  General,                                !- End-Use Subcategory
  1.89270589198493e-006,                  !- Peak Flow Rate {m3/s}
  RetailStripmall Type3_SWH_SCH,          !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 120F 1,    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  LGstore2 ZN,                            !- Zone Name
  Fraction Sensible - 0.2 1,              !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05 1;               !- Latent Fraction Schedule Name

Branch,
  LGstore2 ZN Service Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  LGstore2 ZN Service Water Loop Demand Bypass Pipe, !- Component Name 1
  LGstore2 ZN Service Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  LGstore2 ZN Service Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  LGstore2 ZN Service Water Loop Demand Bypass Pipe, !- Name
  LGstore2 ZN Service Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  LGstore2 ZN Service Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  LGstore2 ZN Service Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 10,                      !- Component Name 1
  Node 160,                               !- Component Inlet Node Name 1
  Node 151;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 10,                      !- Name
  Node 160,                               !- Inlet Node Name
  Node 151;                               !- Outlet Node Name

PlantEquipmentOperationSchemes,
  LGstore2 ZN Service Water Loop Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  LGstore2 ZN Service Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  LGstore2 ZN Service Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  LGstore2 ZN Service Water Loop Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  LGstore2 ZN Service Water Loop Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  40gal Electricity Water Heater - 40kBtu/hr 1 1.0 Therm Eff; !- Equipment Name 1

PlantLoop,
  SMstore1 ZN Service Water Loop,         !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  SMstore1 ZN Service Water Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  Node 164,                               !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 163,                               !- Plant Side Inlet Node Name
  Node 164,                               !- Plant Side Outlet Node Name
  SMstore1 ZN Service Water Loop Supply Branches, !- Plant Side Branch List Name
  SMstore1 ZN Service Water Loop Supply Connector List, !- Plant Side Connector List Name
  Node 166,                               !- Demand Side Inlet Node Name
  Node 167,                               !- Demand Side Outlet Node Name
  SMstore1 ZN Service Water Loop Demand Branches, !- Demand Side Branch List Name
  SMstore1 ZN Service Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  SMstore1 ZN Service Water Loop,         !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  SMstore1 ZN Service Water Loop Supply Branches, !- Name
  SMstore1 ZN Service Water Loop Supply Inlet Branch, !- Branch Name 1
  SMstore1 ZN Service Water Loop Supply Branch 1, !- Branch Name 2
  SMstore1 ZN Service Water Loop Supply Branch 2, !- Branch Name 3
  SMstore1 ZN Service Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  SMstore1 ZN Service Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  SMstore1 ZN Service Water Loop Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  SMstore1 ZN Service Water Loop Supply Mixer; !- Connector Name 2

Connector:Splitter,
  SMstore1 ZN Service Water Loop Supply Splitter, !- Name
  SMstore1 ZN Service Water Loop Supply Inlet Branch, !- Inlet Branch Name
  SMstore1 ZN Service Water Loop Supply Branch 1, !- Outlet Branch Name 1
  SMstore1 ZN Service Water Loop Supply Branch 2; !- Outlet Branch Name 2

Connector:Mixer,
  SMstore1 ZN Service Water Loop Supply Mixer, !- Name
  SMstore1 ZN Service Water Loop Supply Outlet Branch, !- Outlet Branch Name
  SMstore1 ZN Service Water Loop Supply Branch 1, !- Inlet Branch Name 1
  SMstore1 ZN Service Water Loop Supply Branch 2; !- Inlet Branch Name 2

Branch,
  SMstore1 ZN Service Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  Service Water Loop Pump 2,              !- Component Name 1
  Node 163,                               !- Component Inlet Node Name 1
  Node 169;                               !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  Service Water Loop Pump 2,              !- Name
  Node 163,                               !- Inlet Node Name
  Node 169,                               !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  0.001,                                  !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head

Branch,
  SMstore1 ZN Service Water Loop Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  40gal Electricity Water Heater - 40kBtu/hr 2 1.0 Therm Eff, !- Component Name 1
  Node 165,                               !- Component Inlet Node Name 1
  Node 170;                               !- Component Outlet Node Name 1

WaterHeater:Mixed,
  40gal Electricity Water Heater - 40kBtu/hr 2 1.0 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  Service Water Loop Temp - 140F 2,       !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  172.999852722663,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  172.999852722663,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Zone,                                   !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  SMstore1 ZN,                            !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.87330546952464,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  1.87330546952464,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Node 165,                               !- Use Side Inlet Node Name
  Node 170,                               !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

Branch,
  SMstore1 ZN Service Water Loop Supply Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 11,                      !- Component Name 1
  Node 171,                               !- Component Inlet Node Name 1
  Node 172;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 11,                      !- Name
  Node 171,                               !- Inlet Node Name
  Node 172;                               !- Outlet Node Name

Branch,
  SMstore1 ZN Service Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 13,                      !- Component Name 1
  Node 174,                               !- Component Inlet Node Name 1
  Node 164;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 13,                      !- Name
  Node 174,                               !- Inlet Node Name
  Node 164;                               !- Outlet Node Name

SetpointManager:Scheduled,
  Service hot water setpoint manager 2,   !- Name
  Temperature,                            !- Control Variable
  Service Water Loop Temp - 140F 2,       !- Schedule Name
  Node 164;                               !- Setpoint Node or NodeList Name

BranchList,
  SMstore1 ZN Service Water Loop Demand Branches, !- Name
  SMstore1 ZN Service Water Loop Demand Inlet Branch, !- Branch Name 1
  SMstore1 ZN Service Water Loop Demand Branch 1, !- Branch Name 2
  SMstore1 ZN Service Water Loop Demand Branch 2, !- Branch Name 3
  SMstore1 ZN Service Water Loop Demand Bypass Branch, !- Branch Name 4
  SMstore1 ZN Service Water Loop Demand Outlet Branch; !- Branch Name 5

ConnectorList,
  SMstore1 ZN Service Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  SMstore1 ZN Service Water Loop Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  SMstore1 ZN Service Water Loop Demand Mixer; !- Connector Name 2

Connector:Splitter,
  SMstore1 ZN Service Water Loop Demand Splitter, !- Name
  SMstore1 ZN Service Water Loop Demand Inlet Branch, !- Inlet Branch Name
  SMstore1 ZN Service Water Loop Demand Branch 1, !- Outlet Branch Name 1
  SMstore1 ZN Service Water Loop Demand Branch 2, !- Outlet Branch Name 2
  SMstore1 ZN Service Water Loop Demand Bypass Branch; !- Outlet Branch Name 3

Connector:Mixer,
  SMstore1 ZN Service Water Loop Demand Mixer, !- Name
  SMstore1 ZN Service Water Loop Demand Outlet Branch, !- Outlet Branch Name
  SMstore1 ZN Service Water Loop Demand Branch 1, !- Inlet Branch Name 1
  SMstore1 ZN Service Water Loop Demand Branch 2, !- Inlet Branch Name 2
  SMstore1 ZN Service Water Loop Demand Bypass Branch; !- Inlet Branch Name 3

Branch,
  SMstore1 ZN Service Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 14,                      !- Component Name 1
  Node 166,                               !- Component Inlet Node Name 1
  Node 175;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 14,                      !- Name
  Node 166,                               !- Inlet Node Name
  Node 175;                               !- Outlet Node Name

Branch,
  SMstore1 ZN Service Water Loop Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 12,                      !- Component Name 1
  Node 168,                               !- Component Inlet Node Name 1
  Node 173;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 12,                      !- Name
  Node 168,                               !- Inlet Node Name
  Node 173;                               !- Outlet Node Name

Branch,
  SMstore1 ZN Service Water Loop Demand Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 3,                !- Component Name 1
  Node 177,                               !- Component Inlet Node Name 1
  Node 178;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 3,                !- Name
  Node 177,                               !- Inlet Node Name
  Node 178,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Smstore1 Service Water Use 0.03gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Smstore1 Service Water Use 0.03gal/min, !- Name
  General,                                !- End-Use Subcategory
  1.89270589198493e-006,                  !- Peak Flow Rate {m3/s}
  RetailStripmall Type1_SWH_SCH,          !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 120F 2,    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  SMstore1 ZN,                            !- Zone Name
  Fraction Sensible - 0.2 2,              !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05 2;               !- Latent Fraction Schedule Name

Branch,
  SMstore1 ZN Service Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  SMstore1 ZN Service Water Loop Demand Bypass Pipe, !- Component Name 1
  SMstore1 ZN Service Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  SMstore1 ZN Service Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  SMstore1 ZN Service Water Loop Demand Bypass Pipe, !- Name
  SMstore1 ZN Service Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  SMstore1 ZN Service Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  SMstore1 ZN Service Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 15,                      !- Component Name 1
  Node 176,                               !- Component Inlet Node Name 1
  Node 167;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 15,                      !- Name
  Node 176,                               !- Inlet Node Name
  Node 167;                               !- Outlet Node Name

PlantEquipmentOperationSchemes,
  SMstore1 ZN Service Water Loop Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  SMstore1 ZN Service Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  SMstore1 ZN Service Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  SMstore1 ZN Service Water Loop Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  SMstore1 ZN Service Water Loop Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  40gal Electricity Water Heater - 40kBtu/hr 2 1.0 Therm Eff; !- Equipment Name 1

PlantLoop,
  SMstore2 ZN Service Water Loop,         !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  SMstore2 ZN Service Water Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  Node 180,                               !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 179,                               !- Plant Side Inlet Node Name
  Node 180,                               !- Plant Side Outlet Node Name
  SMstore2 ZN Service Water Loop Supply Branches, !- Plant Side Branch List Name
  SMstore2 ZN Service Water Loop Supply Connector List, !- Plant Side Connector List Name
  Node 182,                               !- Demand Side Inlet Node Name
  Node 183,                               !- Demand Side Outlet Node Name
  SMstore2 ZN Service Water Loop Demand Branches, !- Demand Side Branch List Name
  SMstore2 ZN Service Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  SMstore2 ZN Service Water Loop,         !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  SMstore2 ZN Service Water Loop Supply Branches, !- Name
  SMstore2 ZN Service Water Loop Supply Inlet Branch, !- Branch Name 1
  SMstore2 ZN Service Water Loop Supply Branch 1, !- Branch Name 2
  SMstore2 ZN Service Water Loop Supply Branch 2, !- Branch Name 3
  SMstore2 ZN Service Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  SMstore2 ZN Service Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  SMstore2 ZN Service Water Loop Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  SMstore2 ZN Service Water Loop Supply Mixer; !- Connector Name 2

Connector:Splitter,
  SMstore2 ZN Service Water Loop Supply Splitter, !- Name
  SMstore2 ZN Service Water Loop Supply Inlet Branch, !- Inlet Branch Name
  SMstore2 ZN Service Water Loop Supply Branch 1, !- Outlet Branch Name 1
  SMstore2 ZN Service Water Loop Supply Branch 2; !- Outlet Branch Name 2

Connector:Mixer,
  SMstore2 ZN Service Water Loop Supply Mixer, !- Name
  SMstore2 ZN Service Water Loop Supply Outlet Branch, !- Outlet Branch Name
  SMstore2 ZN Service Water Loop Supply Branch 1, !- Inlet Branch Name 1
  SMstore2 ZN Service Water Loop Supply Branch 2; !- Inlet Branch Name 2

Branch,
  SMstore2 ZN Service Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  Service Water Loop Pump 3,              !- Component Name 1
  Node 179,                               !- Component Inlet Node Name 1
  Node 185;                               !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  Service Water Loop Pump 3,              !- Name
  Node 179,                               !- Inlet Node Name
  Node 185,                               !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  0.001,                                  !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head

Branch,
  SMstore2 ZN Service Water Loop Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  40gal Electricity Water Heater - 40kBtu/hr 3 1.0 Therm Eff, !- Component Name 1
  Node 181,                               !- Component Inlet Node Name 1
  Node 186;                               !- Component Outlet Node Name 1

WaterHeater:Mixed,
  40gal Electricity Water Heater - 40kBtu/hr 3 1.0 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  Service Water Loop Temp - 140F 3,       !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  172.999852722663,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  172.999852722663,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Zone,                                   !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  SMstore2 ZN,                            !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.87330546952464,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  1.87330546952464,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Node 181,                               !- Use Side Inlet Node Name
  Node 186,                               !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

Branch,
  SMstore2 ZN Service Water Loop Supply Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 16,                      !- Component Name 1
  Node 187,                               !- Component Inlet Node Name 1
  Node 188;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 16,                      !- Name
  Node 187,                               !- Inlet Node Name
  Node 188;                               !- Outlet Node Name

Branch,
  SMstore2 ZN Service Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 18,                      !- Component Name 1
  Node 190,                               !- Component Inlet Node Name 1
  Node 180;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 18,                      !- Name
  Node 190,                               !- Inlet Node Name
  Node 180;                               !- Outlet Node Name

SetpointManager:Scheduled,
  Service hot water setpoint manager 3,   !- Name
  Temperature,                            !- Control Variable
  Service Water Loop Temp - 140F 3,       !- Schedule Name
  Node 180;                               !- Setpoint Node or NodeList Name

BranchList,
  SMstore2 ZN Service Water Loop Demand Branches, !- Name
  SMstore2 ZN Service Water Loop Demand Inlet Branch, !- Branch Name 1
  SMstore2 ZN Service Water Loop Demand Branch 1, !- Branch Name 2
  SMstore2 ZN Service Water Loop Demand Branch 2, !- Branch Name 3
  SMstore2 ZN Service Water Loop Demand Bypass Branch, !- Branch Name 4
  SMstore2 ZN Service Water Loop Demand Outlet Branch; !- Branch Name 5

ConnectorList,
  SMstore2 ZN Service Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  SMstore2 ZN Service Water Loop Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  SMstore2 ZN Service Water Loop Demand Mixer; !- Connector Name 2

Connector:Splitter,
  SMstore2 ZN Service Water Loop Demand Splitter, !- Name
  SMstore2 ZN Service Water Loop Demand Inlet Branch, !- Inlet Branch Name
  SMstore2 ZN Service Water Loop Demand Branch 1, !- Outlet Branch Name 1
  SMstore2 ZN Service Water Loop Demand Branch 2, !- Outlet Branch Name 2
  SMstore2 ZN Service Water Loop Demand Bypass Branch; !- Outlet Branch Name 3

Connector:Mixer,
  SMstore2 ZN Service Water Loop Demand Mixer, !- Name
  SMstore2 ZN Service Water Loop Demand Outlet Branch, !- Outlet Branch Name
  SMstore2 ZN Service Water Loop Demand Branch 1, !- Inlet Branch Name 1
  SMstore2 ZN Service Water Loop Demand Branch 2, !- Inlet Branch Name 2
  SMstore2 ZN Service Water Loop Demand Bypass Branch; !- Inlet Branch Name 3

Branch,
  SMstore2 ZN Service Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 19,                      !- Component Name 1
  Node 182,                               !- Component Inlet Node Name 1
  Node 191;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 19,                      !- Name
  Node 182,                               !- Inlet Node Name
  Node 191;                               !- Outlet Node Name

Branch,
  SMstore2 ZN Service Water Loop Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 17,                      !- Component Name 1
  Node 184,                               !- Component Inlet Node Name 1
  Node 189;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 17,                      !- Name
  Node 184,                               !- Inlet Node Name
  Node 189;                               !- Outlet Node Name

Branch,
  SMstore2 ZN Service Water Loop Demand Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 4,                !- Component Name 1
  Node 193,                               !- Component Inlet Node Name 1
  Node 194;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 4,                !- Name
  Node 193,                               !- Inlet Node Name
  Node 194,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Smstore2 Service Water Use 0.03gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Smstore2 Service Water Use 0.03gal/min, !- Name
  General,                                !- End-Use Subcategory
  1.89270589198493e-006,                  !- Peak Flow Rate {m3/s}
  RetailStripmall Type2_SWH_SCH,          !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 120F 3,    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  SMstore2 ZN,                            !- Zone Name
  Fraction Sensible - 0.2 3,              !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05 3;               !- Latent Fraction Schedule Name

Branch,
  SMstore2 ZN Service Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  SMstore2 ZN Service Water Loop Demand Bypass Pipe, !- Component Name 1
  SMstore2 ZN Service Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  SMstore2 ZN Service Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  SMstore2 ZN Service Water Loop Demand Bypass Pipe, !- Name
  SMstore2 ZN Service Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  SMstore2 ZN Service Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  SMstore2 ZN Service Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 20,                      !- Component Name 1
  Node 192,                               !- Component Inlet Node Name 1
  Node 183;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 20,                      !- Name
  Node 192,                               !- Inlet Node Name
  Node 183;                               !- Outlet Node Name

PlantEquipmentOperationSchemes,
  SMstore2 ZN Service Water Loop Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  SMstore2 ZN Service Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  SMstore2 ZN Service Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  SMstore2 ZN Service Water Loop Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  SMstore2 ZN Service Water Loop Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  40gal Electricity Water Heater - 40kBtu/hr 3 1.0 Therm Eff; !- Equipment Name 1

PlantLoop,
  SMstore3 ZN Service Water Loop,         !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  SMstore3 ZN Service Water Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  Node 196,                               !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 195,                               !- Plant Side Inlet Node Name
  Node 196,                               !- Plant Side Outlet Node Name
  SMstore3 ZN Service Water Loop Supply Branches, !- Plant Side Branch List Name
  SMstore3 ZN Service Water Loop Supply Connector List, !- Plant Side Connector List Name
  Node 198,                               !- Demand Side Inlet Node Name
  Node 199,                               !- Demand Side Outlet Node Name
  SMstore3 ZN Service Water Loop Demand Branches, !- Demand Side Branch List Name
  SMstore3 ZN Service Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  SMstore3 ZN Service Water Loop,         !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  SMstore3 ZN Service Water Loop Supply Branches, !- Name
  SMstore3 ZN Service Water Loop Supply Inlet Branch, !- Branch Name 1
  SMstore3 ZN Service Water Loop Supply Branch 1, !- Branch Name 2
  SMstore3 ZN Service Water Loop Supply Branch 2, !- Branch Name 3
  SMstore3 ZN Service Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  SMstore3 ZN Service Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  SMstore3 ZN Service Water Loop Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  SMstore3 ZN Service Water Loop Supply Mixer; !- Connector Name 2

Connector:Splitter,
  SMstore3 ZN Service Water Loop Supply Splitter, !- Name
  SMstore3 ZN Service Water Loop Supply Inlet Branch, !- Inlet Branch Name
  SMstore3 ZN Service Water Loop Supply Branch 1, !- Outlet Branch Name 1
  SMstore3 ZN Service Water Loop Supply Branch 2; !- Outlet Branch Name 2

Connector:Mixer,
  SMstore3 ZN Service Water Loop Supply Mixer, !- Name
  SMstore3 ZN Service Water Loop Supply Outlet Branch, !- Outlet Branch Name
  SMstore3 ZN Service Water Loop Supply Branch 1, !- Inlet Branch Name 1
  SMstore3 ZN Service Water Loop Supply Branch 2; !- Inlet Branch Name 2

Branch,
  SMstore3 ZN Service Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  Service Water Loop Pump 4,              !- Component Name 1
  Node 195,                               !- Component Inlet Node Name 1
  Node 201;                               !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  Service Water Loop Pump 4,              !- Name
  Node 195,                               !- Inlet Node Name
  Node 201,                               !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  0.001,                                  !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head

Branch,
  SMstore3 ZN Service Water Loop Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  40gal Electricity Water Heater - 40kBtu/hr 4 1.0 Therm Eff, !- Component Name 1
  Node 197,                               !- Component Inlet Node Name 1
  Node 202;                               !- Component Outlet Node Name 1

WaterHeater:Mixed,
  40gal Electricity Water Heater - 40kBtu/hr 4 1.0 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  Service Water Loop Temp - 140F 4,       !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  172.999852722663,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  172.999852722663,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Zone,                                   !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  SMstore3 ZN,                            !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.87330546952464,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  1.87330546952464,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Node 197,                               !- Use Side Inlet Node Name
  Node 202,                               !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

Branch,
  SMstore3 ZN Service Water Loop Supply Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 21,                      !- Component Name 1
  Node 203,                               !- Component Inlet Node Name 1
  Node 204;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 21,                      !- Name
  Node 203,                               !- Inlet Node Name
  Node 204;                               !- Outlet Node Name

Branch,
  SMstore3 ZN Service Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 23,                      !- Component Name 1
  Node 206,                               !- Component Inlet Node Name 1
  Node 196;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 23,                      !- Name
  Node 206,                               !- Inlet Node Name
  Node 196;                               !- Outlet Node Name

SetpointManager:Scheduled,
  Service hot water setpoint manager 4,   !- Name
  Temperature,                            !- Control Variable
  Service Water Loop Temp - 140F 4,       !- Schedule Name
  Node 196;                               !- Setpoint Node or NodeList Name

BranchList,
  SMstore3 ZN Service Water Loop Demand Branches, !- Name
  SMstore3 ZN Service Water Loop Demand Inlet Branch, !- Branch Name 1
  SMstore3 ZN Service Water Loop Demand Branch 1, !- Branch Name 2
  SMstore3 ZN Service Water Loop Demand Branch 2, !- Branch Name 3
  SMstore3 ZN Service Water Loop Demand Bypass Branch, !- Branch Name 4
  SMstore3 ZN Service Water Loop Demand Outlet Branch; !- Branch Name 5

ConnectorList,
  SMstore3 ZN Service Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  SMstore3 ZN Service Water Loop Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  SMstore3 ZN Service Water Loop Demand Mixer; !- Connector Name 2

Connector:Splitter,
  SMstore3 ZN Service Water Loop Demand Splitter, !- Name
  SMstore3 ZN Service Water Loop Demand Inlet Branch, !- Inlet Branch Name
  SMstore3 ZN Service Water Loop Demand Branch 1, !- Outlet Branch Name 1
  SMstore3 ZN Service Water Loop Demand Branch 2, !- Outlet Branch Name 2
  SMstore3 ZN Service Water Loop Demand Bypass Branch; !- Outlet Branch Name 3

Connector:Mixer,
  SMstore3 ZN Service Water Loop Demand Mixer, !- Name
  SMstore3 ZN Service Water Loop Demand Outlet Branch, !- Outlet Branch Name
  SMstore3 ZN Service Water Loop Demand Branch 1, !- Inlet Branch Name 1
  SMstore3 ZN Service Water Loop Demand Branch 2, !- Inlet Branch Name 2
  SMstore3 ZN Service Water Loop Demand Bypass Branch; !- Inlet Branch Name 3

Branch,
  SMstore3 ZN Service Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 24,                      !- Component Name 1
  Node 198,                               !- Component Inlet Node Name 1
  Node 207;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 24,                      !- Name
  Node 198,                               !- Inlet Node Name
  Node 207;                               !- Outlet Node Name

Branch,
  SMstore3 ZN Service Water Loop Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 22,                      !- Component Name 1
  Node 200,                               !- Component Inlet Node Name 1
  Node 205;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 22,                      !- Name
  Node 200,                               !- Inlet Node Name
  Node 205;                               !- Outlet Node Name

Branch,
  SMstore3 ZN Service Water Loop Demand Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 5,                !- Component Name 1
  Node 209,                               !- Component Inlet Node Name 1
  Node 210;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 5,                !- Name
  Node 209,                               !- Inlet Node Name
  Node 210,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Smstore3 Service Water Use 0.03gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Smstore3 Service Water Use 0.03gal/min, !- Name
  General,                                !- End-Use Subcategory
  1.89270589198493e-006,                  !- Peak Flow Rate {m3/s}
  RetailStripmall Type2_SWH_SCH,          !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 120F 4,    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  SMstore3 ZN,                            !- Zone Name
  Fraction Sensible - 0.2 4,              !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05 4;               !- Latent Fraction Schedule Name

Branch,
  SMstore3 ZN Service Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  SMstore3 ZN Service Water Loop Demand Bypass Pipe, !- Component Name 1
  SMstore3 ZN Service Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  SMstore3 ZN Service Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  SMstore3 ZN Service Water Loop Demand Bypass Pipe, !- Name
  SMstore3 ZN Service Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  SMstore3 ZN Service Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  SMstore3 ZN Service Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 25,                      !- Component Name 1
  Node 208,                               !- Component Inlet Node Name 1
  Node 199;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 25,                      !- Name
  Node 208,                               !- Inlet Node Name
  Node 199;                               !- Outlet Node Name

PlantEquipmentOperationSchemes,
  SMstore3 ZN Service Water Loop Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  SMstore3 ZN Service Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  SMstore3 ZN Service Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  SMstore3 ZN Service Water Loop Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  SMstore3 ZN Service Water Loop Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  40gal Electricity Water Heater - 40kBtu/hr 4 1.0 Therm Eff; !- Equipment Name 1

PlantLoop,
  SMstore5 ZN Service Water Loop,         !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  SMstore5 ZN Service Water Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  Node 212,                               !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 211,                               !- Plant Side Inlet Node Name
  Node 212,                               !- Plant Side Outlet Node Name
  SMstore5 ZN Service Water Loop Supply Branches, !- Plant Side Branch List Name
  SMstore5 ZN Service Water Loop Supply Connector List, !- Plant Side Connector List Name
  Node 214,                               !- Demand Side Inlet Node Name
  Node 215,                               !- Demand Side Outlet Node Name
  SMstore5 ZN Service Water Loop Demand Branches, !- Demand Side Branch List Name
  SMstore5 ZN Service Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  SMstore5 ZN Service Water Loop,         !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  SMstore5 ZN Service Water Loop Supply Branches, !- Name
  SMstore5 ZN Service Water Loop Supply Inlet Branch, !- Branch Name 1
  SMstore5 ZN Service Water Loop Supply Branch 1, !- Branch Name 2
  SMstore5 ZN Service Water Loop Supply Branch 2, !- Branch Name 3
  SMstore5 ZN Service Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  SMstore5 ZN Service Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  SMstore5 ZN Service Water Loop Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  SMstore5 ZN Service Water Loop Supply Mixer; !- Connector Name 2

Connector:Splitter,
  SMstore5 ZN Service Water Loop Supply Splitter, !- Name
  SMstore5 ZN Service Water Loop Supply Inlet Branch, !- Inlet Branch Name
  SMstore5 ZN Service Water Loop Supply Branch 1, !- Outlet Branch Name 1
  SMstore5 ZN Service Water Loop Supply Branch 2; !- Outlet Branch Name 2

Connector:Mixer,
  SMstore5 ZN Service Water Loop Supply Mixer, !- Name
  SMstore5 ZN Service Water Loop Supply Outlet Branch, !- Outlet Branch Name
  SMstore5 ZN Service Water Loop Supply Branch 1, !- Inlet Branch Name 1
  SMstore5 ZN Service Water Loop Supply Branch 2; !- Inlet Branch Name 2

Branch,
  SMstore5 ZN Service Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  Service Water Loop Pump 5,              !- Component Name 1
  Node 211,                               !- Component Inlet Node Name 1
  Node 217;                               !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  Service Water Loop Pump 5,              !- Name
  Node 211,                               !- Inlet Node Name
  Node 217,                               !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  0.001,                                  !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head

Branch,
  SMstore5 ZN Service Water Loop Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  40gal Electricity Water Heater - 40kBtu/hr 5 1.0 Therm Eff, !- Component Name 1
  Node 213,                               !- Component Inlet Node Name 1
  Node 218;                               !- Component Outlet Node Name 1

WaterHeater:Mixed,
  40gal Electricity Water Heater - 40kBtu/hr 5 1.0 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  Service Water Loop Temp - 140F 5,       !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  172.999852722663,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  172.999852722663,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Zone,                                   !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  SMstore5 ZN,                            !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.87330546952464,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  1.87330546952464,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Node 213,                               !- Use Side Inlet Node Name
  Node 218,                               !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

Branch,
  SMstore5 ZN Service Water Loop Supply Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 26,                      !- Component Name 1
  Node 219,                               !- Component Inlet Node Name 1
  Node 220;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 26,                      !- Name
  Node 219,                               !- Inlet Node Name
  Node 220;                               !- Outlet Node Name

Branch,
  SMstore5 ZN Service Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 28,                      !- Component Name 1
  Node 222,                               !- Component Inlet Node Name 1
  Node 212;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 28,                      !- Name
  Node 222,                               !- Inlet Node Name
  Node 212;                               !- Outlet Node Name

SetpointManager:Scheduled,
  Service hot water setpoint manager 5,   !- Name
  Temperature,                            !- Control Variable
  Service Water Loop Temp - 140F 5,       !- Schedule Name
  Node 212;                               !- Setpoint Node or NodeList Name

BranchList,
  SMstore5 ZN Service Water Loop Demand Branches, !- Name
  SMstore5 ZN Service Water Loop Demand Inlet Branch, !- Branch Name 1
  SMstore5 ZN Service Water Loop Demand Branch 1, !- Branch Name 2
  SMstore5 ZN Service Water Loop Demand Branch 2, !- Branch Name 3
  SMstore5 ZN Service Water Loop Demand Bypass Branch, !- Branch Name 4
  SMstore5 ZN Service Water Loop Demand Outlet Branch; !- Branch Name 5

ConnectorList,
  SMstore5 ZN Service Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  SMstore5 ZN Service Water Loop Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  SMstore5 ZN Service Water Loop Demand Mixer; !- Connector Name 2

Connector:Splitter,
  SMstore5 ZN Service Water Loop Demand Splitter, !- Name
  SMstore5 ZN Service Water Loop Demand Inlet Branch, !- Inlet Branch Name
  SMstore5 ZN Service Water Loop Demand Branch 1, !- Outlet Branch Name 1
  SMstore5 ZN Service Water Loop Demand Branch 2, !- Outlet Branch Name 2
  SMstore5 ZN Service Water Loop Demand Bypass Branch; !- Outlet Branch Name 3

Connector:Mixer,
  SMstore5 ZN Service Water Loop Demand Mixer, !- Name
  SMstore5 ZN Service Water Loop Demand Outlet Branch, !- Outlet Branch Name
  SMstore5 ZN Service Water Loop Demand Branch 1, !- Inlet Branch Name 1
  SMstore5 ZN Service Water Loop Demand Branch 2, !- Inlet Branch Name 2
  SMstore5 ZN Service Water Loop Demand Bypass Branch; !- Inlet Branch Name 3

Branch,
  SMstore5 ZN Service Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 29,                      !- Component Name 1
  Node 214,                               !- Component Inlet Node Name 1
  Node 223;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 29,                      !- Name
  Node 214,                               !- Inlet Node Name
  Node 223;                               !- Outlet Node Name

Branch,
  SMstore5 ZN Service Water Loop Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 27,                      !- Component Name 1
  Node 216,                               !- Component Inlet Node Name 1
  Node 221;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 27,                      !- Name
  Node 216,                               !- Inlet Node Name
  Node 221;                               !- Outlet Node Name

Branch,
  SMstore5 ZN Service Water Loop Demand Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 6,                !- Component Name 1
  Node 225,                               !- Component Inlet Node Name 1
  Node 226;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 6,                !- Name
  Node 225,                               !- Inlet Node Name
  Node 226,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Smstore5 Service Water Use 0.03gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Smstore5 Service Water Use 0.03gal/min, !- Name
  General,                                !- End-Use Subcategory
  1.89270589198493e-006,                  !- Peak Flow Rate {m3/s}
  RetailStripmall Type3_SWH_SCH,          !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 120F 5,    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  SMstore5 ZN,                            !- Zone Name
  Fraction Sensible - 0.2 5,              !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05 5;               !- Latent Fraction Schedule Name

Branch,
  SMstore5 ZN Service Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  SMstore5 ZN Service Water Loop Demand Bypass Pipe, !- Component Name 1
  SMstore5 ZN Service Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  SMstore5 ZN Service Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  SMstore5 ZN Service Water Loop Demand Bypass Pipe, !- Name
  SMstore5 ZN Service Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  SMstore5 ZN Service Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  SMstore5 ZN Service Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 30,                      !- Component Name 1
  Node 224,                               !- Component Inlet Node Name 1
  Node 215;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 30,                      !- Name
  Node 224,                               !- Inlet Node Name
  Node 215;                               !- Outlet Node Name

PlantEquipmentOperationSchemes,
  SMstore5 ZN Service Water Loop Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  SMstore5 ZN Service Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  SMstore5 ZN Service Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  SMstore5 ZN Service Water Loop Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  SMstore5 ZN Service Water Loop Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  40gal Electricity Water Heater - 40kBtu/hr 5 1.0 Therm Eff; !- Equipment Name 1

PlantLoop,
  SMstore6 ZN Service Water Loop,         !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  SMstore6 ZN Service Water Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  Node 228,                               !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 227,                               !- Plant Side Inlet Node Name
  Node 228,                               !- Plant Side Outlet Node Name
  SMstore6 ZN Service Water Loop Supply Branches, !- Plant Side Branch List Name
  SMstore6 ZN Service Water Loop Supply Connector List, !- Plant Side Connector List Name
  Node 230,                               !- Demand Side Inlet Node Name
  Node 231,                               !- Demand Side Outlet Node Name
  SMstore6 ZN Service Water Loop Demand Branches, !- Demand Side Branch List Name
  SMstore6 ZN Service Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  SMstore6 ZN Service Water Loop,         !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  SMstore6 ZN Service Water Loop Supply Branches, !- Name
  SMstore6 ZN Service Water Loop Supply Inlet Branch, !- Branch Name 1
  SMstore6 ZN Service Water Loop Supply Branch 1, !- Branch Name 2
  SMstore6 ZN Service Water Loop Supply Branch 2, !- Branch Name 3
  SMstore6 ZN Service Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  SMstore6 ZN Service Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  SMstore6 ZN Service Water Loop Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  SMstore6 ZN Service Water Loop Supply Mixer; !- Connector Name 2

Connector:Splitter,
  SMstore6 ZN Service Water Loop Supply Splitter, !- Name
  SMstore6 ZN Service Water Loop Supply Inlet Branch, !- Inlet Branch Name
  SMstore6 ZN Service Water Loop Supply Branch 1, !- Outlet Branch Name 1
  SMstore6 ZN Service Water Loop Supply Branch 2; !- Outlet Branch Name 2

Connector:Mixer,
  SMstore6 ZN Service Water Loop Supply Mixer, !- Name
  SMstore6 ZN Service Water Loop Supply Outlet Branch, !- Outlet Branch Name
  SMstore6 ZN Service Water Loop Supply Branch 1, !- Inlet Branch Name 1
  SMstore6 ZN Service Water Loop Supply Branch 2; !- Inlet Branch Name 2

Branch,
  SMstore6 ZN Service Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  Service Water Loop Pump 6,              !- Component Name 1
  Node 227,                               !- Component Inlet Node Name 1
  Node 233;                               !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  Service Water Loop Pump 6,              !- Name
  Node 227,                               !- Inlet Node Name
  Node 233,                               !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  0.001,                                  !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head

Branch,
  SMstore6 ZN Service Water Loop Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  40gal Electricity Water Heater - 40kBtu/hr 6 1.0 Therm Eff, !- Component Name 1
  Node 229,                               !- Component Inlet Node Name 1
  Node 234;                               !- Component Outlet Node Name 1

WaterHeater:Mixed,
  40gal Electricity Water Heater - 40kBtu/hr 6 1.0 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  Service Water Loop Temp - 140F 6,       !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  172.999852722663,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  172.999852722663,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Zone,                                   !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  SMstore6 ZN,                            !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.87330546952464,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  1.87330546952464,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Node 229,                               !- Use Side Inlet Node Name
  Node 234,                               !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

Branch,
  SMstore6 ZN Service Water Loop Supply Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 31,                      !- Component Name 1
  Node 235,                               !- Component Inlet Node Name 1
  Node 236;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 31,                      !- Name
  Node 235,                               !- Inlet Node Name
  Node 236;                               !- Outlet Node Name

Branch,
  SMstore6 ZN Service Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 33,                      !- Component Name 1
  Node 238,                               !- Component Inlet Node Name 1
  Node 228;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 33,                      !- Name
  Node 238,                               !- Inlet Node Name
  Node 228;                               !- Outlet Node Name

SetpointManager:Scheduled,
  Service hot water setpoint manager 6,   !- Name
  Temperature,                            !- Control Variable
  Service Water Loop Temp - 140F 6,       !- Schedule Name
  Node 228;                               !- Setpoint Node or NodeList Name

BranchList,
  SMstore6 ZN Service Water Loop Demand Branches, !- Name
  SMstore6 ZN Service Water Loop Demand Inlet Branch, !- Branch Name 1
  SMstore6 ZN Service Water Loop Demand Branch 1, !- Branch Name 2
  SMstore6 ZN Service Water Loop Demand Branch 2, !- Branch Name 3
  SMstore6 ZN Service Water Loop Demand Bypass Branch, !- Branch Name 4
  SMstore6 ZN Service Water Loop Demand Outlet Branch; !- Branch Name 5

ConnectorList,
  SMstore6 ZN Service Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  SMstore6 ZN Service Water Loop Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  SMstore6 ZN Service Water Loop Demand Mixer; !- Connector Name 2

Connector:Splitter,
  SMstore6 ZN Service Water Loop Demand Splitter, !- Name
  SMstore6 ZN Service Water Loop Demand Inlet Branch, !- Inlet Branch Name
  SMstore6 ZN Service Water Loop Demand Branch 1, !- Outlet Branch Name 1
  SMstore6 ZN Service Water Loop Demand Branch 2, !- Outlet Branch Name 2
  SMstore6 ZN Service Water Loop Demand Bypass Branch; !- Outlet Branch Name 3

Connector:Mixer,
  SMstore6 ZN Service Water Loop Demand Mixer, !- Name
  SMstore6 ZN Service Water Loop Demand Outlet Branch, !- Outlet Branch Name
  SMstore6 ZN Service Water Loop Demand Branch 1, !- Inlet Branch Name 1
  SMstore6 ZN Service Water Loop Demand Branch 2, !- Inlet Branch Name 2
  SMstore6 ZN Service Water Loop Demand Bypass Branch; !- Inlet Branch Name 3

Branch,
  SMstore6 ZN Service Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 34,                      !- Component Name 1
  Node 230,                               !- Component Inlet Node Name 1
  Node 239;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 34,                      !- Name
  Node 230,                               !- Inlet Node Name
  Node 239;                               !- Outlet Node Name

Branch,
  SMstore6 ZN Service Water Loop Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 32,                      !- Component Name 1
  Node 232,                               !- Component Inlet Node Name 1
  Node 237;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 32,                      !- Name
  Node 232,                               !- Inlet Node Name
  Node 237;                               !- Outlet Node Name

Branch,
  SMstore6 ZN Service Water Loop Demand Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 7,                !- Component Name 1
  Node 241,                               !- Component Inlet Node Name 1
  Node 242;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 7,                !- Name
  Node 241,                               !- Inlet Node Name
  Node 242,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Smstore6 Service Water Use 0.03gal/min; !- Water Use Equipment Name 1

WaterUse:Equipment,
  Smstore6 Service Water Use 0.03gal/min, !- Name
  General,                                !- End-Use Subcategory
  1.89270589198493e-006,                  !- Peak Flow Rate {m3/s}
  RetailStripmall Type3_SWH_SCH,          !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 120F 6,    !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  SMstore6 ZN,                            !- Zone Name
  Fraction Sensible - 0.2 6,              !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05 6;               !- Latent Fraction Schedule Name

Branch,
  SMstore6 ZN Service Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  SMstore6 ZN Service Water Loop Demand Bypass Pipe, !- Component Name 1
  SMstore6 ZN Service Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  SMstore6 ZN Service Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  SMstore6 ZN Service Water Loop Demand Bypass Pipe, !- Name
  SMstore6 ZN Service Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  SMstore6 ZN Service Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  SMstore6 ZN Service Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 35,                      !- Component Name 1
  Node 240,                               !- Component Inlet Node Name 1
  Node 231;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 35,                      !- Name
  Node 240,                               !- Inlet Node Name
  Node 231;                               !- Outlet Node Name

PlantEquipmentOperationSchemes,
  SMstore6 ZN Service Water Loop Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  SMstore6 ZN Service Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  SMstore6 ZN Service Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  SMstore6 ZN Service Water Loop Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  SMstore6 ZN Service Water Loop Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  40gal Electricity Water Heater - 40kBtu/hr 6 1.0 Therm Eff; !- Equipment Name 1

Site:Location,
  Chicago Ohare Intl Ap_IL_USA,           !- Name
  41.98,                                  !- Latitude {deg}
  -87.92,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  201;                                    !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
  20.22,                                  !- January Ground Temperature {C}
  20.19,                                  !- February Ground Temperature {C}
  20.25,                                  !- March Ground Temperature {C}
  20.4,                                   !- April Ground Temperature {C}
  20.56,                                  !- May Ground Temperature {C}
  22.91,                                  !- June Ground Temperature {C}
  23.31,                                  !- July Ground Temperature {C}
  23.37,                                  !- August Ground Temperature {C}
  23.36,                                  !- September Ground Temperature {C}
  21.02,                                  !- October Ground Temperature {C}
  20.62,                                  !- November Ground Temperature {C}
  20.37;                                  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  9.925,                                  !- Annual Average Outdoor Air Temperature {C}
  28.7;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

SizingPeriod:DesignDay,
  Chicago Ohare Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  33.3,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  23.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.05;                                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Chicago Ohare Intl Ap Ann Htg 99.6% Condns DB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -20,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -20,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  98934,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

ZoneList,
  StripMall Strip mall - type 1,          !- Name
  LGstore1 ZN,                            !- Zone Name 1
  SMstore1 ZN;                            !- Zone Name 2

Lights,
  StripMall Strip mall - type 1 Additional Lights, !- Name
  StripMall Strip mall - type 1,          !- Zone or ZoneList Name
  RetailStripmall Type1_LIGHT_SCH,        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.2257148958742,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Lights,
  StripMall Strip mall - type 1 Lights,   !- Name
  StripMall Strip mall - type 1,          !- Zone or ZoneList Name
  RetailStripmall Type1_LIGHT_SCH,        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.1458656250646,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  StripMall Strip mall - type 1 People,   !- Name
  StripMall Strip mall - type 1,          !- Zone or ZoneList Name
  RetailStripmall Type1_OCC_SCH,          !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0861112833336778,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  HotelSmall Activity_Sch,                !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  StripMall Strip mall - type 1 Elec Equip, !- Name
  StripMall Strip mall - type 1,          !- Zone or ZoneList Name
  RetailStripmall Type1_EQUIP_SCH,        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.30556416668389,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneList,
  StripMall Strip mall - type 2,          !- Name
  SMstore2 ZN,                            !- Zone Name 1
  SMstore3 ZN,                            !- Zone Name 2
  SMstore4 ZN;                            !- Zone Name 3

Lights,
  StripMall Strip mall - type 2 Additional Lights, !- Name
  StripMall Strip mall - type 2,          !- Zone or ZoneList Name
  RetailStripmall Type2_LIGHT_SCH,        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.03646640626615,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

Lights,
  StripMall Strip mall - type 2 Lights,   !- Name
  StripMall Strip mall - type 2,          !- Zone or ZoneList Name
  RetailStripmall Type2_LIGHT_SCH,        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.1458656250646,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  StripMall Strip mall - type 2 People,   !- Name
  StripMall Strip mall - type 2,          !- Zone or ZoneList Name
  RetailStripmall Type2_OCC_SCH,          !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0861112833336778,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  HotelSmall Activity_Sch,                !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  StripMall Strip mall - type 2 Elec Equip, !- Name
  StripMall Strip mall - type 2,          !- Zone or ZoneList Name
  RetailStripmall Type2_EQUIP_SCH,        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.30556416668389,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneList,
  StripMall Strip mall - type 3,          !- Name
  LGstore2 ZN,                            !- Zone Name 1
  SMstore5 ZN,                            !- Zone Name 2
  SMstore6 ZN,                            !- Zone Name 3
  SMstore7 ZN,                            !- Zone Name 4
  SMstore8 ZN;                            !- Zone Name 5

Lights,
  StripMall Strip mall - type 3 Lights,   !- Name
  StripMall Strip mall - type 3,          !- Zone or ZoneList Name
  RetailStripmall Type3_LIGHT_SCH,        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.1458656250646,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  StripMall Strip mall - type 3 People,   !- Name
  StripMall Strip mall - type 3,          !- Zone or ZoneList Name
  RetailStripmall Type3_OCC_SCH,          !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0861112833336778,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  HotelSmall Activity_Sch,                !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  StripMall Strip mall - type 3 Elec Equip, !- Name
  StripMall Strip mall - type 3,          !- Zone or ZoneList Name
  RetailStripmall Type3_EQUIP_SCH,        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.30556416668389,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

Exterior:Lights,
  NonDimming Exterior Lights Def,         !- Name
  RetailStripmall Exterior_Lgt_ALWAYS_ON, !- Schedule Name
  9153,                                   !- Design Level {W}
  AstronomicalClock,                      !- Control Option
  General;                                !- End-Use Subcategory

Curve:Biquadratic,
  Curve Biquadratic 1,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 10,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 11,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 12,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 13,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 14,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 15,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 16,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 17,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 18,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 19,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 2,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 20,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 21,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 22,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 23,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 24,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 25,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 26,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 27,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 28,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 29,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 3,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 30,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 31,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 32,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 33,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 34,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 35,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 36,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 37,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 38,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 39,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 4,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 40,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 5,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 6,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 7,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 8,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 9,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-005,                                !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  Curve Quadratic 1,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 10,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 11,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 12,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 13,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 14,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 15,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 16,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 17,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 18,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 19,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 2,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 20,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 21,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 22,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 23,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 24,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 25,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 26,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 27,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 28,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 29,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 3,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 30,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 4,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 5,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 6,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 7,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 8,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 9,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

EnergyManagementSystem:GlobalVariable,
  argDiscreteMainVdot;                    !- Erl Variable Name 1

EnergyManagementSystem:GlobalVariable,
  argMainVdot;                            !- Erl Variable Name 1

EnergyManagementSystem:InternalVariable,
  LGstore1_ZN_PSZ_AC_1_CalcMainSupVdot,   !- Name
  LGstore1 ZN PSZ-AC_1,                   !- Internal Data Index Key Name
  Intermediate Air System Main Supply Volume Flow Rate; !- Internal Data Type

EnergyManagementSystem:InternalVariable,
  LGstore2_ZN_PSZ_AC_6_CalcMainSupVdot,   !- Name
  LGstore2 ZN PSZ-AC_6,                   !- Internal Data Index Key Name
  Intermediate Air System Main Supply Volume Flow Rate; !- Internal Data Type

EnergyManagementSystem:InternalVariable,
  SMstore1_ZN_PSZ_AC_2_CalcMainSupVdot,   !- Name
  SMstore1 ZN PSZ-AC_2,                   !- Internal Data Index Key Name
  Intermediate Air System Main Supply Volume Flow Rate; !- Internal Data Type

EnergyManagementSystem:InternalVariable,
  SMstore2_ZN_PSZ_AC_3_CalcMainSupVdot,   !- Name
  SMstore2 ZN PSZ-AC_3,                   !- Internal Data Index Key Name
  Intermediate Air System Main Supply Volume Flow Rate; !- Internal Data Type

EnergyManagementSystem:InternalVariable,
  SMstore3_ZN_PSZ_AC_4_CalcMainSupVdot,   !- Name
  SMstore3 ZN PSZ-AC_4,                   !- Internal Data Index Key Name
  Intermediate Air System Main Supply Volume Flow Rate; !- Internal Data Type

EnergyManagementSystem:InternalVariable,
  SMstore4_ZN_PSZ_AC_5_CalcMainSupVdot,   !- Name
  SMstore4 ZN PSZ-AC_5,                   !- Internal Data Index Key Name
  Intermediate Air System Main Supply Volume Flow Rate; !- Internal Data Type

EnergyManagementSystem:InternalVariable,
  SMstore5_ZN_PSZ_AC_7_CalcMainSupVdot,   !- Name
  SMstore5 ZN PSZ-AC_7,                   !- Internal Data Index Key Name
  Intermediate Air System Main Supply Volume Flow Rate; !- Internal Data Type

EnergyManagementSystem:InternalVariable,
  SMstore6_ZN_PSZ_AC_8_CalcMainSupVdot,   !- Name
  SMstore6 ZN PSZ-AC_8,                   !- Internal Data Index Key Name
  Intermediate Air System Main Supply Volume Flow Rate; !- Internal Data Type

EnergyManagementSystem:InternalVariable,
  SMstore7_ZN_PSZ_AC_9_CalcMainSupVdot,   !- Name
  SMstore7 ZN PSZ-AC_9,                   !- Internal Data Index Key Name
  Intermediate Air System Main Supply Volume Flow Rate; !- Internal Data Type

EnergyManagementSystem:InternalVariable,
  SMstore8_ZN_PSZ_AC_10_CalcMainSupVdot,  !- Name
  SMstore8 ZN PSZ-AC_10,                  !- Internal Data Index Key Name
  Intermediate Air System Main Supply Volume Flow Rate; !- Internal Data Type

EnergyManagementSystem:Actuator,
  LGstore1_ZN_PSZ_AC_1MainSupVdotSet,     !- Name
  LGstore1 ZN PSZ-AC_1,                   !- Actuated Component Unique Name
  Sizing:System,                          !- Actuated Component Type
  Main Supply Volume Flow Rate;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  LGstore2_ZN_PSZ_AC_6MainSupVdotSet,     !- Name
  LGstore2 ZN PSZ-AC_6,                   !- Actuated Component Unique Name
  Sizing:System,                          !- Actuated Component Type
  Main Supply Volume Flow Rate;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  SMstore1_ZN_PSZ_AC_2MainSupVdotSet,     !- Name
  SMstore1 ZN PSZ-AC_2,                   !- Actuated Component Unique Name
  Sizing:System,                          !- Actuated Component Type
  Main Supply Volume Flow Rate;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  SMstore2_ZN_PSZ_AC_3MainSupVdotSet,     !- Name
  SMstore2 ZN PSZ-AC_3,                   !- Actuated Component Unique Name
  Sizing:System,                          !- Actuated Component Type
  Main Supply Volume Flow Rate;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  SMstore3_ZN_PSZ_AC_4MainSupVdotSet,     !- Name
  SMstore3 ZN PSZ-AC_4,                   !- Actuated Component Unique Name
  Sizing:System,                          !- Actuated Component Type
  Main Supply Volume Flow Rate;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  SMstore4_ZN_PSZ_AC_5MainSupVdotSet,     !- Name
  SMstore4 ZN PSZ-AC_5,                   !- Actuated Component Unique Name
  Sizing:System,                          !- Actuated Component Type
  Main Supply Volume Flow Rate;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  SMstore5_ZN_PSZ_AC_7MainSupVdotSet,     !- Name
  SMstore5 ZN PSZ-AC_7,                   !- Actuated Component Unique Name
  Sizing:System,                          !- Actuated Component Type
  Main Supply Volume Flow Rate;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  SMstore6_ZN_PSZ_AC_8MainSupVdotSet,     !- Name
  SMstore6 ZN PSZ-AC_8,                   !- Actuated Component Unique Name
  Sizing:System,                          !- Actuated Component Type
  Main Supply Volume Flow Rate;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  SMstore7_ZN_PSZ_AC_9MainSupVdotSet,     !- Name
  SMstore7 ZN PSZ-AC_9,                   !- Actuated Component Unique Name
  Sizing:System,                          !- Actuated Component Type
  Main Supply Volume Flow Rate;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  SMstore8_ZN_PSZ_AC_10MainSupVdotSet,    !- Name
  SMstore8 ZN PSZ-AC_10,                  !- Actuated Component Unique Name
  Sizing:System,                          !- Actuated Component Type
  Main Supply Volume Flow Rate;           !- Actuated Component Control Type

EnergyManagementSystem:Program,
  Resize_PSZ_To_Match_Product_Availability, !- Name
  SET argMainVdot = LGstore1_ZN_PSZ_AC_1_CalcMainSupVdot, !- Program Line 1
  RUN Select_Discrete_Nominal_Air_Flow,   !- Program Line 2
  SET LGstore1_ZN_PSZ_AC_1MainSupVdotSet = argDiscreteMainVdot, !- Program Line 3
  SET argMainVdot = SMstore1_ZN_PSZ_AC_2_CalcMainSupVdot, !- Program Line 4
  RUN Select_Discrete_Nominal_Air_Flow,   !- Program Line 5
  SET SMstore1_ZN_PSZ_AC_2MainSupVdotSet = argDiscreteMainVdot, !- Program Line 6
  SET argMainVdot = SMstore6_ZN_PSZ_AC_8_CalcMainSupVdot, !- Program Line 7
  RUN Select_Discrete_Nominal_Air_Flow,   !- Program Line 8
  SET SMstore6_ZN_PSZ_AC_8MainSupVdotSet = argDiscreteMainVdot, !- Program Line 9
  SET argMainVdot = SMstore3_ZN_PSZ_AC_4_CalcMainSupVdot, !- Program Line 10
  RUN Select_Discrete_Nominal_Air_Flow,   !- Program Line 11
  SET SMstore3_ZN_PSZ_AC_4MainSupVdotSet = argDiscreteMainVdot, !- Program Line 12
  SET argMainVdot = SMstore2_ZN_PSZ_AC_3_CalcMainSupVdot, !- Program Line 13
  RUN Select_Discrete_Nominal_Air_Flow,   !- Program Line 14
  SET SMstore2_ZN_PSZ_AC_3MainSupVdotSet = argDiscreteMainVdot, !- Program Line 15
  SET argMainVdot = SMstore7_ZN_PSZ_AC_9_CalcMainSupVdot, !- Program Line 16
  RUN Select_Discrete_Nominal_Air_Flow,   !- Program Line 17
  SET SMstore7_ZN_PSZ_AC_9MainSupVdotSet = argDiscreteMainVdot, !- Program Line 18
  SET argMainVdot = LGstore2_ZN_PSZ_AC_6_CalcMainSupVdot, !- Program Line 19
  RUN Select_Discrete_Nominal_Air_Flow,   !- Program Line 20
  SET LGstore2_ZN_PSZ_AC_6MainSupVdotSet = argDiscreteMainVdot, !- Program Line 21
  SET argMainVdot = SMstore4_ZN_PSZ_AC_5_CalcMainSupVdot, !- Program Line 22
  RUN Select_Discrete_Nominal_Air_Flow,   !- Program Line 23
  SET SMstore4_ZN_PSZ_AC_5MainSupVdotSet = argDiscreteMainVdot, !- Program Line 24
  SET argMainVdot = SMstore5_ZN_PSZ_AC_7_CalcMainSupVdot, !- Program Line 25
  RUN Select_Discrete_Nominal_Air_Flow,   !- Program Line 26
  SET SMstore5_ZN_PSZ_AC_7MainSupVdotSet = argDiscreteMainVdot, !- Program Line 27
  SET argMainVdot = SMstore8_ZN_PSZ_AC_10_CalcMainSupVdot, !- Program Line 28
  RUN Select_Discrete_Nominal_Air_Flow,   !- Program Line 29
  SET SMstore8_ZN_PSZ_AC_10MainSupVdotSet = argDiscreteMainVdot; !- Program Line 30

EnergyManagementSystem:Subroutine,
  Select_Discrete_Nominal_Air_Flow,       !- Name
  IF (argMainVdot <= 0.56628),            !- Program Line 1
  SET argDiscreteMainVdot = 0.56628,      !- Program Line 2
  ELSEIF (argMainVdot > 0.56628) && (argMainVdot <= 0.75504), !- Program Line 3
  SET argDiscreteMainVdot = 0.75504,      !- Program Line 4
  ELSEIF (argMainVdot > 0.75504) && (argMainVdot <= 0.9438 ), !- Program Line 5
  SET argDiscreteMainVdot = 0.9438,       !- Program Line 6
  ELSEIF (argMainVdot > 0.9438) && (argMainVdot <= 1.13256 ), !- Program Line 7
  SET argDiscreteMainVdot = 1.13256,      !- Program Line 8
  ELSEIF (argMainVdot > 1.13256) && (argMainVdot <= 1.4157 ), !- Program Line 9
  SET argDiscreteMainVdot = 1.4157,       !- Program Line 10
  ELSEIF (argMainVdot > 1.4157) && (argMainVdot <= 1.60446 ), !- Program Line 11
  SET argDiscreteMainVdot = 1.60446,      !- Program Line 12
  ELSEIF (argMainVdot > 1.60446) && (argMainVdot <= 10.8879 ), !- Program Line 13
  SET argDiscreteMainVdot = 1.8879,       !- Program Line 14
  ELSEIF (argMainVdot > 1.8879),          !- Program Line 15
  SET dummy = @SevereWarnEP 666.0,        !- Program Line 16
  ENDIF;                                  !- Program Line 17

EnergyManagementSystem:ProgramCallingManager,
  Apply Discrete Package Sizes to Air System Sizing, !- Name
  EndOfSystemSizing,                      !- EnergyPlus Model Calling Point
  Resize_PSZ_To_Match_Product_Availability; !- Program Name 1

Output:EnergyManagementSystem,
  None,                                   !- Actuator Availability Dictionary Reporting
  None,                                   !- Internal Variable Availability Dictionary Reporting
  None;                                   !- EMS Runtime Language Debug Output Level

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

Output:Table:Monthly,
  Building Energy Performance - Electricity, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:Electricity,             !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:Electricity,             !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:Electricity,          !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:Electricity,                       !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:Electricity,                      !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:Electricity,                    !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:Electricity,                    !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:Electricity,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:Electricity,                 !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:Electricity,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:Electricity,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:Electricity,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Refrigeration:Electricity,              !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas, !- Name
  2,                                      !- Digits After Decimal
  InteriorEquipment:Gas,                  !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorEquipment:Gas,                  !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Heating:Gas,                            !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Cooling:Gas,                            !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  WaterSystems:Gas,                       !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Cogeneration:Gas,                       !- Variable or Meter Name 6
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 6

Output:Table:Monthly,
  Building Energy Performance - District Heating, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictHeating,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictHeating,         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictHeating,      !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictHeating,      !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictHeating,                   !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictHeating,                  !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictHeating,                !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictHeating,                !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictHeating,          !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictHeating,             !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictHeating,           !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictHeating,           !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictHeating,           !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - District Cooling, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictCooling,                   !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictCooling,                  !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictCooling,                !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictCooling,                !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictCooling,             !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - Electricity Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  Electricity:Facility,                   !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:Electricity,             !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:Electricity,             !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:Electricity,          !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:Electricity,                       !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:Electricity,                      !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:Electricity,                    !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:Electricity,                    !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,              !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:Electricity,                 !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:Electricity,               !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:Electricity,               !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:Electricity,               !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  Gas:Facility,                           !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorEquipment:Gas,                  !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorEquipment:Gas,                  !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  Heating:Gas,                            !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  Cooling:Gas,                            !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  WaterSystems:Gas,                       !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Cogeneration:Gas,                       !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 7

Output:Table:Monthly,
  Building Energy Performance - District Heating Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictHeating:Facility,               !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictHeating,         !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictHeating,         !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictHeating,      !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictHeating,      !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictHeating,                   !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictHeating,                  !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictHeating,                !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictHeating,                !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictHeating,          !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictHeating,             !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictHeating,           !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictHeating,           !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictHeating,           !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - District Cooling Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictCooling:Facility,               !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictCooling,                   !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictCooling,                  !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictCooling,                !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictCooling,                !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictCooling,             !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Meter:MeterFileOnly,
  Gas:Facility,                           !- Key Name
  Daily;                                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Daily;                                  !- Reporting Frequency

Output:Meter,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Gas:Facility,                           !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictCooling:Facility,               !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictHeating:Facility,               !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air Temperature,                   !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Wetbulb Temperature,   !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air Relative Humidity,             !- Variable Name
  Daily;                                  !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  Monthly;                                !- Reporting Frequency

